
Version,
  9.3;                                    !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  0_Bdrm_1_2,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 245,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  0_Bdrm_1_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 118,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  48.768, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  44.196, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 246,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  0_Bdrm_1_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 431,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  44.196, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  48.768, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 247,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_1_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 256,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 248,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_1_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 160,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 6.096, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  48.768, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  48.768, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  48.768, 6.096, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 249,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  0_Bdrm_1_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  44.196, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  44.196, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  48.768, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 249,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.2214, 0, 5.95387415730337,           !- X,Y,Z Vertex 1 {m}
  44.2214, 0, 5.0292,                     !- X,Y,Z Vertex 2 {m}
  48.7426, 0, 5.0292,                     !- X,Y,Z Vertex 3 {m}
  48.7426, 0, 5.95387415730337;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 250,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_1_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 241,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  44.196, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  44.196, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 251,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_1_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 170,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 27 - Overhang,              !- Name
  Face 249,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.7426, 0, 5.95387415730337,           !- X,Y,Z Vertex 1 {m}
  44.2214, 0, 5.95387415730337,           !- X,Y,Z Vertex 2 {m}
  44.2214, -0.92467415730337, 5.95387415730337, !- X,Y,Z Vertex 3 {m}
  48.7426, -0.92467415730337, 5.95387415730337; !- X,Y,Z Vertex 4 {m}

InternalMass,
  0_Bdrm_1_2 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  0_Bdrm_1_2,                             !- Zone or ZoneList Name
  83.6127360000001;                       !- Surface Area {m2}

People,
  res occupants|Building Unit 001|0_Bdrm_1_2, !- Name
  0_Bdrm_1_2,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.63,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 001 0_Bdrm_1_2, !- Name
  0_Bdrm_1_2,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  95.8140029450718,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 001 0_Bdrm_1_2; !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  res lighting interior allday1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123287702194083,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0739726213164499,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493150808776332,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0548272723640398,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.150439603301673,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.353190660161157,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.446953675565878,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.474986225503393,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.488252624096401,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.474977371484026,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.456584868939202,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.443309616326827,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.439403178541346,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.444416216352523,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.477697020057064,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.574054619174982,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.758844545116549,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.953116508275108,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.854585174716494,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.647975692656104,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.557158651933228,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248292256811341;                      !- Value Until Time 23

Schedule:Day:Interval,
  res lighting interior allday2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123287702194083,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0739726213164499,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493150808776332,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.054545273915194,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.149033434533545,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.349889364062169,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.442775970456404,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.468267279455568,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.47913045728836,                       !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.465979289326588,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.447758702700701,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.434607534738929,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.430737610681802,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.433423342194008,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.453345452158962,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.517169515427665,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.659315392234599,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.852253273465205,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.973650047068673,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.919330601837657,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.737925135284592,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.650073821175356,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248292256811341;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - Jan1-Jan26, !- Name
  res lighting interior allday1,          !- Sunday Schedule:Day Name
  res lighting interior allday1,          !- Monday Schedule:Day Name
  res lighting interior allday1,          !- Tuesday Schedule:Day Name
  res lighting interior allday1,          !- Wednesday Schedule:Day Name
  res lighting interior allday1,          !- Thursday Schedule:Day Name
  res lighting interior allday1,          !- Friday Schedule:Day Name
  res lighting interior allday1,          !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - Jan27-Feb2, !- Name
  res lighting interior allday1,          !- Sunday Schedule:Day Name
  res lighting interior allday1,          !- Monday Schedule:Day Name
  res lighting interior allday1,          !- Tuesday Schedule:Day Name
  res lighting interior allday1,          !- Wednesday Schedule:Day Name
  res lighting interior allday1,          !- Thursday Schedule:Day Name
  res lighting interior allday2,          !- Friday Schedule:Day Name
  res lighting interior allday2,          !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting interior allday3,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123287702194083,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0739726213164499,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493150808776332,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0537748398550204,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.145191710163242,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.34087005573693,                       !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.431362268278697,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.450130046593887,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.454646771867288,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.441834609462321,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.424083705843479,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.411271543438512,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.407501376738572,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.409103162823135,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.42210917148035,                       !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.465991719408857,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.573269286225033,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.744072734740417,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.898239545463317,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.921634724488849,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.794561836230296,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.492752183796768,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248292256811341;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - Feb3-Feb23, !- Name
  res lighting interior allday2,          !- Sunday Schedule:Day Name
  res lighting interior allday2,          !- Monday Schedule:Day Name
  res lighting interior allday2,          !- Tuesday Schedule:Day Name
  res lighting interior allday2,          !- Wednesday Schedule:Day Name
  res lighting interior allday2,          !- Thursday Schedule:Day Name
  res lighting interior allday2,          !- Friday Schedule:Day Name
  res lighting interior allday2,          !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - Feb24-Mar2, !- Name
  res lighting interior allday2,          !- Sunday Schedule:Day Name
  res lighting interior allday2,          !- Monday Schedule:Day Name
  res lighting interior allday2,          !- Tuesday Schedule:Day Name
  res lighting interior allday2,          !- Wednesday Schedule:Day Name
  res lighting interior allday2,          !- Thursday Schedule:Day Name
  res lighting interior allday3,          !- Friday Schedule:Day Name
  res lighting interior allday3,          !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting interior allday4,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123287702194083,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0739726213164499,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493150808776332,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.052722407346001,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.139943817024812,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.328549451312704,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.415770860991515,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.42587292011619,                       !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.422239024501789,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.409889952304231,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.392780647611371,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.380431575413813,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.376797679799413,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.376648766736226,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.378483374279297,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.387380335776097,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.419628656949209,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.502255444894667,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.646997805876174,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.80600545151766,                       !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.880044507450698,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.586375518066593,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248292256811341;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - Mar3-Mar30, !- Name
  res lighting interior allday3,          !- Sunday Schedule:Day Name
  res lighting interior allday3,          !- Monday Schedule:Day Name
  res lighting interior allday3,          !- Tuesday Schedule:Day Name
  res lighting interior allday3,          !- Wednesday Schedule:Day Name
  res lighting interior allday3,          !- Thursday Schedule:Day Name
  res lighting interior allday3,          !- Friday Schedule:Day Name
  res lighting interior allday3,          !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - Mar31-Apr6, !- Name
  res lighting interior allday3,          !- Sunday Schedule:Day Name
  res lighting interior allday4,          !- Monday Schedule:Day Name
  res lighting interior allday4,          !- Tuesday Schedule:Day Name
  res lighting interior allday4,          !- Wednesday Schedule:Day Name
  res lighting interior allday4,          !- Thursday Schedule:Day Name
  res lighting interior allday4,          !- Friday Schedule:Day Name
  res lighting interior allday4,          !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting interior allday5,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123287702194083,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0739726213164499,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493150808776332,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0516699748369816,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.134695923886382,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.316228846888477,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.400179453704333,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.4022148460703,                        !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.391029381999907,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.379143400009757,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.36267569424288,                       !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.35078971225273,                       !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.34729208772387,                       !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.347120637061087,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.34855553944377,                       !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.355250290021064,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.379389900482839,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.442954668817769,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.562181995147652,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.712546117075985,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.817516739879041,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.576273498483798,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248292256811341;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - Apr7-Apr27, !- Name
  res lighting interior allday4,          !- Sunday Schedule:Day Name
  res lighting interior allday4,          !- Monday Schedule:Day Name
  res lighting interior allday4,          !- Tuesday Schedule:Day Name
  res lighting interior allday4,          !- Wednesday Schedule:Day Name
  res lighting interior allday4,          !- Thursday Schedule:Day Name
  res lighting interior allday4,          !- Friday Schedule:Day Name
  res lighting interior allday4,          !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - Apr28-May4, !- Name
  res lighting interior allday4,          !- Sunday Schedule:Day Name
  res lighting interior allday4,          !- Monday Schedule:Day Name
  res lighting interior allday4,          !- Tuesday Schedule:Day Name
  res lighting interior allday5,          !- Wednesday Schedule:Day Name
  res lighting interior allday5,          !- Thursday Schedule:Day Name
  res lighting interior allday5,          !- Friday Schedule:Day Name
  res lighting interior allday5,          !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting interior allday6,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123287702194083,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0739726213164499,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493150808776332,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0508995407768079,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.130854199516079,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.307209538563239,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.388765751526626,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.385275718056528,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.368941906274652,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.357394929841307,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.341396907081474,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.32984993064813,                       !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.326452063476456,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.326298467613715,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.327668237743026,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.333578257551339,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.353965529641483,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.406823818866028,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.507762867436469,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.643657902943465,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.757304343857452,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.558444600781502,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248292256811341;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - May5-May25, !- Name
  res lighting interior allday5,          !- Sunday Schedule:Day Name
  res lighting interior allday5,          !- Monday Schedule:Day Name
  res lighting interior allday5,          !- Tuesday Schedule:Day Name
  res lighting interior allday5,          !- Wednesday Schedule:Day Name
  res lighting interior allday5,          !- Thursday Schedule:Day Name
  res lighting interior allday5,          !- Friday Schedule:Day Name
  res lighting interior allday5,          !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - May26-Jun1, !- Name
  res lighting interior allday5,          !- Sunday Schedule:Day Name
  res lighting interior allday5,          !- Monday Schedule:Day Name
  res lighting interior allday5,          !- Tuesday Schedule:Day Name
  res lighting interior allday5,          !- Wednesday Schedule:Day Name
  res lighting interior allday5,          !- Thursday Schedule:Day Name
  res lighting interior allday5,          !- Friday Schedule:Day Name
  res lighting interior allday6,          !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting interior allday7,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123287702194083,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0739726213164499,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493150808776332,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0506175423279621,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.129448030747951,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.303908242464251,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.384588046417151,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.379155824456218,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.36101784436164,                       !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.349594952578899,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.333768845738003,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.322345953955262,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.318984600511942,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.318831003092741,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.320177145875163,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.326002836518287,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.34615775863369,                       !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.39857371418638,                       !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.499004040092198,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.634761866632196,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.749027681514909,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.554733435255202,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248292256811341;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - Jun2-Jun29, !- Name
  res lighting interior allday6,          !- Sunday Schedule:Day Name
  res lighting interior allday6,          !- Monday Schedule:Day Name
  res lighting interior allday6,          !- Tuesday Schedule:Day Name
  res lighting interior allday6,          !- Wednesday Schedule:Day Name
  res lighting interior allday6,          !- Thursday Schedule:Day Name
  res lighting interior allday6,          !- Friday Schedule:Day Name
  res lighting interior allday6,          !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - Jun30-Jul6, !- Name
  res lighting interior allday6,          !- Sunday Schedule:Day Name
  res lighting interior allday7,          !- Monday Schedule:Day Name
  res lighting interior allday7,          !- Tuesday Schedule:Day Name
  res lighting interior allday7,          !- Wednesday Schedule:Day Name
  res lighting interior allday7,          !- Thursday Schedule:Day Name
  res lighting interior allday7,          !- Friday Schedule:Day Name
  res lighting interior allday7,          !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting interior allday8,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123287702194083,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0739726213164499,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493150808776332,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0508995407768079,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.130854199516079,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.307209538563239,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.388765751526626,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.385275718056528,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.368941906274652,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.357394929841307,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.341396907081474,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.32984993064813,                       !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.326452063476456,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.326314793634959,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.327920762373635,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.335262013009074,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.361212176998818,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.428124549686062,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.550733713635601,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.700865772654966,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.799886201235154,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.564238634980092,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248292256811341;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - Jul7-Jul27, !- Name
  res lighting interior allday7,          !- Sunday Schedule:Day Name
  res lighting interior allday7,          !- Monday Schedule:Day Name
  res lighting interior allday7,          !- Tuesday Schedule:Day Name
  res lighting interior allday7,          !- Wednesday Schedule:Day Name
  res lighting interior allday7,          !- Thursday Schedule:Day Name
  res lighting interior allday7,          !- Friday Schedule:Day Name
  res lighting interior allday7,          !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - Jul28-Aug3, !- Name
  res lighting interior allday7,          !- Sunday Schedule:Day Name
  res lighting interior allday7,          !- Monday Schedule:Day Name
  res lighting interior allday7,          !- Tuesday Schedule:Day Name
  res lighting interior allday7,          !- Wednesday Schedule:Day Name
  res lighting interior allday8,          !- Thursday Schedule:Day Name
  res lighting interior allday8,          !- Friday Schedule:Day Name
  res lighting interior allday8,          !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting interior allday9,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123287702194083,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0739726213164499,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493150808776332,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0516699748369815,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.134695923886382,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.316228846888477,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.400179453704333,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.4022148460703,                        !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.391029381999907,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.379143400009757,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.36267569424288,                       !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.35078971225273,                       !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.34729208772387,                       !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.347364631848907,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.350663070629318,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.364900079517094,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.41093537606042,                       !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.515275013085616,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.673841609969176,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.815676875569903,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.84323965075485,                       !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.550850623603688,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248292256811341;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - Aug4-Aug31, !- Name
  res lighting interior allday8,          !- Sunday Schedule:Day Name
  res lighting interior allday8,          !- Monday Schedule:Day Name
  res lighting interior allday8,          !- Tuesday Schedule:Day Name
  res lighting interior allday8,          !- Wednesday Schedule:Day Name
  res lighting interior allday8,          !- Thursday Schedule:Day Name
  res lighting interior allday8,          !- Friday Schedule:Day Name
  res lighting interior allday8,          !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting interior allday10,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123287702194083,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0739726213164499,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493150808776332,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.052722407346001,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.139943817024812,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.328549451312704,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.415770860991515,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.42587292011619,                       !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.422239024501789,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.409889952304231,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.392780647611371,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.380431575413813,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.376797679799413,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.377481470882891,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.385160401003063,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.414794902786113,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.497588399137017,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.651365196740999,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.82479566164917,                       !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.901981739028922,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.819221534070035,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.508653657756436,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248292256811341;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - Sep1-Sep28, !- Name
  res lighting interior allday9,          !- Sunday Schedule:Day Name
  res lighting interior allday9,          !- Monday Schedule:Day Name
  res lighting interior allday9,          !- Tuesday Schedule:Day Name
  res lighting interior allday9,          !- Wednesday Schedule:Day Name
  res lighting interior allday9,          !- Thursday Schedule:Day Name
  res lighting interior allday9,          !- Friday Schedule:Day Name
  res lighting interior allday9,          !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - Sep29-Oct5, !- Name
  res lighting interior allday9,          !- Sunday Schedule:Day Name
  res lighting interior allday9,          !- Monday Schedule:Day Name
  res lighting interior allday10,         !- Tuesday Schedule:Day Name
  res lighting interior allday10,         !- Wednesday Schedule:Day Name
  res lighting interior allday10,         !- Thursday Schedule:Day Name
  res lighting interior allday10,         !- Friday Schedule:Day Name
  res lighting interior allday10,         !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting interior allday11,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123287702194083,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0739726213164499,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493150808776332,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0537748398550204,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.145191710163242,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.34087005573693,                       !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.431362268278697,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.450130046593887,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.454646771867287,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.441834609462321,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.424083705843479,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.411271543438512,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.407501376738572,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.41754594073539,                       !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.469632399305958,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.589011497750679,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.776888158463,                         !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.932426288544074,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.928694620777223,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.769062778673616,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.582639813934018,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.505588771769755,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248292256811341;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - Oct6-Oct26, !- Name
  res lighting interior allday10,         !- Sunday Schedule:Day Name
  res lighting interior allday10,         !- Monday Schedule:Day Name
  res lighting interior allday10,         !- Tuesday Schedule:Day Name
  res lighting interior allday10,         !- Wednesday Schedule:Day Name
  res lighting interior allday10,         !- Thursday Schedule:Day Name
  res lighting interior allday10,         !- Friday Schedule:Day Name
  res lighting interior allday10,         !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - Oct27-Nov2, !- Name
  res lighting interior allday10,         !- Sunday Schedule:Day Name
  res lighting interior allday10,         !- Monday Schedule:Day Name
  res lighting interior allday10,         !- Tuesday Schedule:Day Name
  res lighting interior allday10,         !- Wednesday Schedule:Day Name
  res lighting interior allday10,         !- Thursday Schedule:Day Name
  res lighting interior allday11,         !- Friday Schedule:Day Name
  res lighting interior allday11,         !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting interior allday12,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123287702194083,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0739726213164499,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493150808776332,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.054545273915194,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.149033434533545,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.349889364062169,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.442775970456404,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.468267279455568,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.47913045728836,                       !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.465979289326588,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.447758702700702,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.434607534738929,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.430737610681802,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.440275813533911,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.493504866112513,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.622332434125911,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.826352669352338,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.984789746179489,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.95733700775913,                       !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.770385353764054,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.579264617239165,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.504366124809559,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248292256811341;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting interior Week Rule - Nov3-Nov30, !- Name
  res lighting interior allday11,         !- Sunday Schedule:Day Name
  res lighting interior allday11,         !- Monday Schedule:Day Name
  res lighting interior allday11,         !- Tuesday Schedule:Day Name
  res lighting interior allday11,         !- Wednesday Schedule:Day Name
  res lighting interior allday11,         !- Thursday Schedule:Day Name
  res lighting interior allday11,         !- Friday Schedule:Day Name
  res lighting interior allday11,         !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting interior Week Rule - Dec1-Dec31, !- Name
  res lighting interior allday12,         !- Sunday Schedule:Day Name
  res lighting interior allday12,         !- Monday Schedule:Day Name
  res lighting interior allday12,         !- Tuesday Schedule:Day Name
  res lighting interior allday12,         !- Wednesday Schedule:Day Name
  res lighting interior allday12,         !- Thursday Schedule:Day Name
  res lighting interior allday12,         !- Friday Schedule:Day Name
  res lighting interior allday12,         !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  res lighting interior summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting interior winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res lighting interior,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  res lighting interior Week Rule - Jan1-Jan26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  26,                                     !- End Day 1
  res lighting interior Week Rule - Jan27-Feb2, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  27,                                     !- Start Day 2
  2,                                      !- End Month 2
  2,                                      !- End Day 2
  res lighting interior Week Rule - Feb3-Feb23, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  3,                                      !- Start Day 3
  2,                                      !- End Month 3
  23,                                     !- End Day 3
  res lighting interior Week Rule - Feb24-Mar2, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  24,                                     !- Start Day 4
  3,                                      !- End Month 4
  2,                                      !- End Day 4
  res lighting interior Week Rule - Mar3-Mar30, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  3,                                      !- Start Day 5
  3,                                      !- End Month 5
  30,                                     !- End Day 5
  res lighting interior Week Rule - Mar31-Apr6, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  31,                                     !- Start Day 6
  4,                                      !- End Month 6
  6,                                      !- End Day 6
  res lighting interior Week Rule - Apr7-Apr27, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  7,                                      !- Start Day 7
  4,                                      !- End Month 7
  27,                                     !- End Day 7
  res lighting interior Week Rule - Apr28-May4, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  28,                                     !- Start Day 8
  5,                                      !- End Month 8
  4,                                      !- End Day 8
  res lighting interior Week Rule - May5-May25, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  5,                                      !- Start Day 9
  5,                                      !- End Month 9
  25,                                     !- End Day 9
  res lighting interior Week Rule - May26-Jun1, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  26,                                     !- Start Day 10
  6,                                      !- End Month 10
  1,                                      !- End Day 10
  res lighting interior Week Rule - Jun2-Jun29, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  2,                                      !- Start Day 11
  6,                                      !- End Month 11
  29,                                     !- End Day 11
  res lighting interior Week Rule - Jun30-Jul6, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  30,                                     !- Start Day 12
  7,                                      !- End Month 12
  6,                                      !- End Day 12
  res lighting interior Week Rule - Jul7-Jul27, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  7,                                      !- Start Day 13
  7,                                      !- End Month 13
  27,                                     !- End Day 13
  res lighting interior Week Rule - Jul28-Aug3, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  28,                                     !- Start Day 14
  8,                                      !- End Month 14
  3,                                      !- End Day 14
  res lighting interior Week Rule - Aug4-Aug31, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  4,                                      !- Start Day 15
  8,                                      !- End Month 15
  31,                                     !- End Day 15
  res lighting interior Week Rule - Sep1-Sep28, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  1,                                      !- Start Day 16
  9,                                      !- End Month 16
  28,                                     !- End Day 16
  res lighting interior Week Rule - Sep29-Oct5, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  29,                                     !- Start Day 17
  10,                                     !- End Month 17
  5,                                      !- End Day 17
  res lighting interior Week Rule - Oct6-Oct26, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  6,                                      !- Start Day 18
  10,                                     !- End Month 18
  26,                                     !- End Day 18
  res lighting interior Week Rule - Oct27-Nov2, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  27,                                     !- Start Day 19
  11,                                     !- End Month 19
  2,                                      !- End Day 19
  res lighting interior Week Rule - Nov3-Nov30, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  3,                                      !- Start Day 20
  11,                                     !- End Month 20
  30,                                     !- End Day 20
  res lighting interior Week Rule - Dec1-Dec31, !- Schedule:Week Name 21
  12,                                     !- Start Month 21
  1,                                      !- Start Day 21
  12,                                     !- End Month 21
  31;                                     !- End Day 21

Schedule:Day:Interval,
  Schedule Day 191,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res lighting interior summer design,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res lighting interior winter design,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  res misc plug loads|Building Unit 001|0_Bdrm_1_2, !- Name
  0_Bdrm_1_2,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  225.335362289269,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 001;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 001,   !- Name
  0_Bdrm_1_2,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  105.924805801317,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 001;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 001,           !- Name
  0_Bdrm_1_2,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 001;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  0_Bdrm_1_2 Infiltration,                !- Name
  0_Bdrm_1_2,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  0_Bdrm_1_2 Thermostat,                  !- Name
  0_Bdrm_1_2,                             !- Zone or ZoneList Name
  0_Bdrm_1_2 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  0_Bdrm_1_2 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  0_Bdrm_1_2 Thermostat Schedule,         !- Name
  0_Bdrm_1_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_Bdrm_1_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  0_Bdrm_1_2 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  res heating setpoint allday1,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Day:Interval,
  res heating setpoint allday2,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jan1-Jan26, !- Name
  res heating setpoint allday1,           !- Sunday Schedule:Day Name
  res heating setpoint allday1,           !- Monday Schedule:Day Name
  res heating setpoint allday1,           !- Tuesday Schedule:Day Name
  res heating setpoint allday1,           !- Wednesday Schedule:Day Name
  res heating setpoint allday1,           !- Thursday Schedule:Day Name
  res heating setpoint allday1,           !- Friday Schedule:Day Name
  res heating setpoint allday1,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jan27-Feb2, !- Name
  res heating setpoint allday1,           !- Sunday Schedule:Day Name
  res heating setpoint allday1,           !- Monday Schedule:Day Name
  res heating setpoint allday1,           !- Tuesday Schedule:Day Name
  res heating setpoint allday1,           !- Wednesday Schedule:Day Name
  res heating setpoint allday1,           !- Thursday Schedule:Day Name
  res heating setpoint allday2,           !- Friday Schedule:Day Name
  res heating setpoint allday2,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday3,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Feb3-Feb23, !- Name
  res heating setpoint allday2,           !- Sunday Schedule:Day Name
  res heating setpoint allday2,           !- Monday Schedule:Day Name
  res heating setpoint allday2,           !- Tuesday Schedule:Day Name
  res heating setpoint allday2,           !- Wednesday Schedule:Day Name
  res heating setpoint allday2,           !- Thursday Schedule:Day Name
  res heating setpoint allday2,           !- Friday Schedule:Day Name
  res heating setpoint allday2,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Feb24-Mar2, !- Name
  res heating setpoint allday2,           !- Sunday Schedule:Day Name
  res heating setpoint allday2,           !- Monday Schedule:Day Name
  res heating setpoint allday2,           !- Tuesday Schedule:Day Name
  res heating setpoint allday2,           !- Wednesday Schedule:Day Name
  res heating setpoint allday2,           !- Thursday Schedule:Day Name
  res heating setpoint allday3,           !- Friday Schedule:Day Name
  res heating setpoint allday3,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday4,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Mar3-Mar30, !- Name
  res heating setpoint allday3,           !- Sunday Schedule:Day Name
  res heating setpoint allday3,           !- Monday Schedule:Day Name
  res heating setpoint allday3,           !- Tuesday Schedule:Day Name
  res heating setpoint allday3,           !- Wednesday Schedule:Day Name
  res heating setpoint allday3,           !- Thursday Schedule:Day Name
  res heating setpoint allday3,           !- Friday Schedule:Day Name
  res heating setpoint allday3,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Mar31-Apr6, !- Name
  res heating setpoint allday3,           !- Sunday Schedule:Day Name
  res heating setpoint allday4,           !- Monday Schedule:Day Name
  res heating setpoint allday4,           !- Tuesday Schedule:Day Name
  res heating setpoint allday4,           !- Wednesday Schedule:Day Name
  res heating setpoint allday4,           !- Thursday Schedule:Day Name
  res heating setpoint allday4,           !- Friday Schedule:Day Name
  res heating setpoint allday4,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday5,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Apr7-Apr27, !- Name
  res heating setpoint allday4,           !- Sunday Schedule:Day Name
  res heating setpoint allday4,           !- Monday Schedule:Day Name
  res heating setpoint allday4,           !- Tuesday Schedule:Day Name
  res heating setpoint allday4,           !- Wednesday Schedule:Day Name
  res heating setpoint allday4,           !- Thursday Schedule:Day Name
  res heating setpoint allday4,           !- Friday Schedule:Day Name
  res heating setpoint allday4,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Apr28-May4, !- Name
  res heating setpoint allday4,           !- Sunday Schedule:Day Name
  res heating setpoint allday4,           !- Monday Schedule:Day Name
  res heating setpoint allday4,           !- Tuesday Schedule:Day Name
  res heating setpoint allday5,           !- Wednesday Schedule:Day Name
  res heating setpoint allday5,           !- Thursday Schedule:Day Name
  res heating setpoint allday5,           !- Friday Schedule:Day Name
  res heating setpoint allday5,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday6,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - May5-May25, !- Name
  res heating setpoint allday5,           !- Sunday Schedule:Day Name
  res heating setpoint allday5,           !- Monday Schedule:Day Name
  res heating setpoint allday5,           !- Tuesday Schedule:Day Name
  res heating setpoint allday5,           !- Wednesday Schedule:Day Name
  res heating setpoint allday5,           !- Thursday Schedule:Day Name
  res heating setpoint allday5,           !- Friday Schedule:Day Name
  res heating setpoint allday5,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - May26-Jun1, !- Name
  res heating setpoint allday5,           !- Sunday Schedule:Day Name
  res heating setpoint allday5,           !- Monday Schedule:Day Name
  res heating setpoint allday5,           !- Tuesday Schedule:Day Name
  res heating setpoint allday5,           !- Wednesday Schedule:Day Name
  res heating setpoint allday5,           !- Thursday Schedule:Day Name
  res heating setpoint allday5,           !- Friday Schedule:Day Name
  res heating setpoint allday6,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday7,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jun2-Jun29, !- Name
  res heating setpoint allday6,           !- Sunday Schedule:Day Name
  res heating setpoint allday6,           !- Monday Schedule:Day Name
  res heating setpoint allday6,           !- Tuesday Schedule:Day Name
  res heating setpoint allday6,           !- Wednesday Schedule:Day Name
  res heating setpoint allday6,           !- Thursday Schedule:Day Name
  res heating setpoint allday6,           !- Friday Schedule:Day Name
  res heating setpoint allday6,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jun30-Jul6, !- Name
  res heating setpoint allday6,           !- Sunday Schedule:Day Name
  res heating setpoint allday7,           !- Monday Schedule:Day Name
  res heating setpoint allday7,           !- Tuesday Schedule:Day Name
  res heating setpoint allday7,           !- Wednesday Schedule:Day Name
  res heating setpoint allday7,           !- Thursday Schedule:Day Name
  res heating setpoint allday7,           !- Friday Schedule:Day Name
  res heating setpoint allday7,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday8,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jul7-Jul27, !- Name
  res heating setpoint allday7,           !- Sunday Schedule:Day Name
  res heating setpoint allday7,           !- Monday Schedule:Day Name
  res heating setpoint allday7,           !- Tuesday Schedule:Day Name
  res heating setpoint allday7,           !- Wednesday Schedule:Day Name
  res heating setpoint allday7,           !- Thursday Schedule:Day Name
  res heating setpoint allday7,           !- Friday Schedule:Day Name
  res heating setpoint allday7,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jul28-Aug3, !- Name
  res heating setpoint allday7,           !- Sunday Schedule:Day Name
  res heating setpoint allday7,           !- Monday Schedule:Day Name
  res heating setpoint allday7,           !- Tuesday Schedule:Day Name
  res heating setpoint allday7,           !- Wednesday Schedule:Day Name
  res heating setpoint allday8,           !- Thursday Schedule:Day Name
  res heating setpoint allday8,           !- Friday Schedule:Day Name
  res heating setpoint allday8,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday9,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Aug4-Aug31, !- Name
  res heating setpoint allday8,           !- Sunday Schedule:Day Name
  res heating setpoint allday8,           !- Monday Schedule:Day Name
  res heating setpoint allday8,           !- Tuesday Schedule:Day Name
  res heating setpoint allday8,           !- Wednesday Schedule:Day Name
  res heating setpoint allday8,           !- Thursday Schedule:Day Name
  res heating setpoint allday8,           !- Friday Schedule:Day Name
  res heating setpoint allday8,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday10,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Sep1-Sep28, !- Name
  res heating setpoint allday9,           !- Sunday Schedule:Day Name
  res heating setpoint allday9,           !- Monday Schedule:Day Name
  res heating setpoint allday9,           !- Tuesday Schedule:Day Name
  res heating setpoint allday9,           !- Wednesday Schedule:Day Name
  res heating setpoint allday9,           !- Thursday Schedule:Day Name
  res heating setpoint allday9,           !- Friday Schedule:Day Name
  res heating setpoint allday9,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Sep29-Oct5, !- Name
  res heating setpoint allday9,           !- Sunday Schedule:Day Name
  res heating setpoint allday9,           !- Monday Schedule:Day Name
  res heating setpoint allday10,          !- Tuesday Schedule:Day Name
  res heating setpoint allday10,          !- Wednesday Schedule:Day Name
  res heating setpoint allday10,          !- Thursday Schedule:Day Name
  res heating setpoint allday10,          !- Friday Schedule:Day Name
  res heating setpoint allday10,          !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday11,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Oct6-Oct26, !- Name
  res heating setpoint allday10,          !- Sunday Schedule:Day Name
  res heating setpoint allday10,          !- Monday Schedule:Day Name
  res heating setpoint allday10,          !- Tuesday Schedule:Day Name
  res heating setpoint allday10,          !- Wednesday Schedule:Day Name
  res heating setpoint allday10,          !- Thursday Schedule:Day Name
  res heating setpoint allday10,          !- Friday Schedule:Day Name
  res heating setpoint allday10,          !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Oct27-Nov2, !- Name
  res heating setpoint allday10,          !- Sunday Schedule:Day Name
  res heating setpoint allday10,          !- Monday Schedule:Day Name
  res heating setpoint allday10,          !- Tuesday Schedule:Day Name
  res heating setpoint allday10,          !- Wednesday Schedule:Day Name
  res heating setpoint allday10,          !- Thursday Schedule:Day Name
  res heating setpoint allday11,          !- Friday Schedule:Day Name
  res heating setpoint allday11,          !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday12,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Nov3-Nov30, !- Name
  res heating setpoint allday11,          !- Sunday Schedule:Day Name
  res heating setpoint allday11,          !- Monday Schedule:Day Name
  res heating setpoint allday11,          !- Tuesday Schedule:Day Name
  res heating setpoint allday11,          !- Wednesday Schedule:Day Name
  res heating setpoint allday11,          !- Thursday Schedule:Day Name
  res heating setpoint allday11,          !- Friday Schedule:Day Name
  res heating setpoint allday11,          !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Dec1-Dec31, !- Name
  res heating setpoint allday12,          !- Sunday Schedule:Day Name
  res heating setpoint allday12,          !- Monday Schedule:Day Name
  res heating setpoint allday12,          !- Tuesday Schedule:Day Name
  res heating setpoint allday12,          !- Wednesday Schedule:Day Name
  res heating setpoint allday12,          !- Thursday Schedule:Day Name
  res heating setpoint allday12,          !- Friday Schedule:Day Name
  res heating setpoint allday12,          !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res heating setpoint,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  res heating setpoint Week Rule - Jan1-Jan26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  26,                                     !- End Day 1
  res heating setpoint Week Rule - Jan27-Feb2, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  27,                                     !- Start Day 2
  2,                                      !- End Month 2
  2,                                      !- End Day 2
  res heating setpoint Week Rule - Feb3-Feb23, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  3,                                      !- Start Day 3
  2,                                      !- End Month 3
  23,                                     !- End Day 3
  res heating setpoint Week Rule - Feb24-Mar2, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  24,                                     !- Start Day 4
  3,                                      !- End Month 4
  2,                                      !- End Day 4
  res heating setpoint Week Rule - Mar3-Mar30, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  3,                                      !- Start Day 5
  3,                                      !- End Month 5
  30,                                     !- End Day 5
  res heating setpoint Week Rule - Mar31-Apr6, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  31,                                     !- Start Day 6
  4,                                      !- End Month 6
  6,                                      !- End Day 6
  res heating setpoint Week Rule - Apr7-Apr27, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  7,                                      !- Start Day 7
  4,                                      !- End Month 7
  27,                                     !- End Day 7
  res heating setpoint Week Rule - Apr28-May4, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  28,                                     !- Start Day 8
  5,                                      !- End Month 8
  4,                                      !- End Day 8
  res heating setpoint Week Rule - May5-May25, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  5,                                      !- Start Day 9
  5,                                      !- End Month 9
  25,                                     !- End Day 9
  res heating setpoint Week Rule - May26-Jun1, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  26,                                     !- Start Day 10
  6,                                      !- End Month 10
  1,                                      !- End Day 10
  res heating setpoint Week Rule - Jun2-Jun29, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  2,                                      !- Start Day 11
  6,                                      !- End Month 11
  29,                                     !- End Day 11
  res heating setpoint Week Rule - Jun30-Jul6, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  30,                                     !- Start Day 12
  7,                                      !- End Month 12
  6,                                      !- End Day 12
  res heating setpoint Week Rule - Jul7-Jul27, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  7,                                      !- Start Day 13
  7,                                      !- End Month 13
  27,                                     !- End Day 13
  res heating setpoint Week Rule - Jul28-Aug3, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  28,                                     !- Start Day 14
  8,                                      !- End Month 14
  3,                                      !- End Day 14
  res heating setpoint Week Rule - Aug4-Aug31, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  4,                                      !- Start Day 15
  8,                                      !- End Month 15
  31,                                     !- End Day 15
  res heating setpoint Week Rule - Sep1-Sep28, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  1,                                      !- Start Day 16
  9,                                      !- End Month 16
  28,                                     !- End Day 16
  res heating setpoint Week Rule - Sep29-Oct5, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  29,                                     !- Start Day 17
  10,                                     !- End Month 17
  5,                                      !- End Day 17
  res heating setpoint Week Rule - Oct6-Oct26, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  6,                                      !- Start Day 18
  10,                                     !- End Month 18
  26,                                     !- End Day 18
  res heating setpoint Week Rule - Oct27-Nov2, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  27,                                     !- Start Day 19
  11,                                     !- End Month 19
  2,                                      !- End Day 19
  res heating setpoint Week Rule - Nov3-Nov30, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  3,                                      !- Start Day 20
  11,                                     !- End Month 20
  30,                                     !- End Day 20
  res heating setpoint Week Rule - Dec1-Dec31, !- Schedule:Week Name 21
  12,                                     !- Start Month 21
  1,                                      !- Start Day 21
  12,                                     !- End Month 21
  31;                                     !- End Day 21

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating setpoint summer design,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  res heating setpoint winter design,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  res cooling setpoint allday1,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Day:Interval,
  res cooling setpoint allday2,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jan1-Jan26, !- Name
  res cooling setpoint allday1,           !- Sunday Schedule:Day Name
  res cooling setpoint allday1,           !- Monday Schedule:Day Name
  res cooling setpoint allday1,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday1,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday1,           !- Thursday Schedule:Day Name
  res cooling setpoint allday1,           !- Friday Schedule:Day Name
  res cooling setpoint allday1,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jan27-Feb2, !- Name
  res cooling setpoint allday1,           !- Sunday Schedule:Day Name
  res cooling setpoint allday1,           !- Monday Schedule:Day Name
  res cooling setpoint allday1,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday1,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday1,           !- Thursday Schedule:Day Name
  res cooling setpoint allday2,           !- Friday Schedule:Day Name
  res cooling setpoint allday2,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday3,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Feb3-Feb23, !- Name
  res cooling setpoint allday2,           !- Sunday Schedule:Day Name
  res cooling setpoint allday2,           !- Monday Schedule:Day Name
  res cooling setpoint allday2,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday2,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday2,           !- Thursday Schedule:Day Name
  res cooling setpoint allday2,           !- Friday Schedule:Day Name
  res cooling setpoint allday2,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Feb24-Mar2, !- Name
  res cooling setpoint allday2,           !- Sunday Schedule:Day Name
  res cooling setpoint allday2,           !- Monday Schedule:Day Name
  res cooling setpoint allday2,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday2,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday2,           !- Thursday Schedule:Day Name
  res cooling setpoint allday3,           !- Friday Schedule:Day Name
  res cooling setpoint allday3,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday4,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Mar3-Mar30, !- Name
  res cooling setpoint allday3,           !- Sunday Schedule:Day Name
  res cooling setpoint allday3,           !- Monday Schedule:Day Name
  res cooling setpoint allday3,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday3,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday3,           !- Thursday Schedule:Day Name
  res cooling setpoint allday3,           !- Friday Schedule:Day Name
  res cooling setpoint allday3,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Mar31-Apr6, !- Name
  res cooling setpoint allday3,           !- Sunday Schedule:Day Name
  res cooling setpoint allday4,           !- Monday Schedule:Day Name
  res cooling setpoint allday4,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday4,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday4,           !- Thursday Schedule:Day Name
  res cooling setpoint allday4,           !- Friday Schedule:Day Name
  res cooling setpoint allday4,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday5,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Apr7-Apr27, !- Name
  res cooling setpoint allday4,           !- Sunday Schedule:Day Name
  res cooling setpoint allday4,           !- Monday Schedule:Day Name
  res cooling setpoint allday4,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday4,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday4,           !- Thursday Schedule:Day Name
  res cooling setpoint allday4,           !- Friday Schedule:Day Name
  res cooling setpoint allday4,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Apr28-May4, !- Name
  res cooling setpoint allday4,           !- Sunday Schedule:Day Name
  res cooling setpoint allday4,           !- Monday Schedule:Day Name
  res cooling setpoint allday4,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday5,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday5,           !- Thursday Schedule:Day Name
  res cooling setpoint allday5,           !- Friday Schedule:Day Name
  res cooling setpoint allday5,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday6,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - May5-May25, !- Name
  res cooling setpoint allday5,           !- Sunday Schedule:Day Name
  res cooling setpoint allday5,           !- Monday Schedule:Day Name
  res cooling setpoint allday5,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday5,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday5,           !- Thursday Schedule:Day Name
  res cooling setpoint allday5,           !- Friday Schedule:Day Name
  res cooling setpoint allday5,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - May26-Jun1, !- Name
  res cooling setpoint allday5,           !- Sunday Schedule:Day Name
  res cooling setpoint allday5,           !- Monday Schedule:Day Name
  res cooling setpoint allday5,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday5,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday5,           !- Thursday Schedule:Day Name
  res cooling setpoint allday5,           !- Friday Schedule:Day Name
  res cooling setpoint allday6,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday7,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jun2-Jun29, !- Name
  res cooling setpoint allday6,           !- Sunday Schedule:Day Name
  res cooling setpoint allday6,           !- Monday Schedule:Day Name
  res cooling setpoint allday6,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday6,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday6,           !- Thursday Schedule:Day Name
  res cooling setpoint allday6,           !- Friday Schedule:Day Name
  res cooling setpoint allday6,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jun30-Jul6, !- Name
  res cooling setpoint allday6,           !- Sunday Schedule:Day Name
  res cooling setpoint allday7,           !- Monday Schedule:Day Name
  res cooling setpoint allday7,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday7,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday7,           !- Thursday Schedule:Day Name
  res cooling setpoint allday7,           !- Friday Schedule:Day Name
  res cooling setpoint allday7,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday8,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jul7-Jul27, !- Name
  res cooling setpoint allday7,           !- Sunday Schedule:Day Name
  res cooling setpoint allday7,           !- Monday Schedule:Day Name
  res cooling setpoint allday7,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday7,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday7,           !- Thursday Schedule:Day Name
  res cooling setpoint allday7,           !- Friday Schedule:Day Name
  res cooling setpoint allday7,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jul28-Aug3, !- Name
  res cooling setpoint allday7,           !- Sunday Schedule:Day Name
  res cooling setpoint allday7,           !- Monday Schedule:Day Name
  res cooling setpoint allday7,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday7,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday8,           !- Thursday Schedule:Day Name
  res cooling setpoint allday8,           !- Friday Schedule:Day Name
  res cooling setpoint allday8,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday9,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Aug4-Aug31, !- Name
  res cooling setpoint allday8,           !- Sunday Schedule:Day Name
  res cooling setpoint allday8,           !- Monday Schedule:Day Name
  res cooling setpoint allday8,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday8,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday8,           !- Thursday Schedule:Day Name
  res cooling setpoint allday8,           !- Friday Schedule:Day Name
  res cooling setpoint allday8,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday10,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Sep1-Sep28, !- Name
  res cooling setpoint allday9,           !- Sunday Schedule:Day Name
  res cooling setpoint allday9,           !- Monday Schedule:Day Name
  res cooling setpoint allday9,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday9,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday9,           !- Thursday Schedule:Day Name
  res cooling setpoint allday9,           !- Friday Schedule:Day Name
  res cooling setpoint allday9,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Sep29-Oct5, !- Name
  res cooling setpoint allday9,           !- Sunday Schedule:Day Name
  res cooling setpoint allday9,           !- Monday Schedule:Day Name
  res cooling setpoint allday10,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday10,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday10,          !- Thursday Schedule:Day Name
  res cooling setpoint allday10,          !- Friday Schedule:Day Name
  res cooling setpoint allday10,          !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday11,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Oct6-Oct26, !- Name
  res cooling setpoint allday10,          !- Sunday Schedule:Day Name
  res cooling setpoint allday10,          !- Monday Schedule:Day Name
  res cooling setpoint allday10,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday10,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday10,          !- Thursday Schedule:Day Name
  res cooling setpoint allday10,          !- Friday Schedule:Day Name
  res cooling setpoint allday10,          !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Oct27-Nov2, !- Name
  res cooling setpoint allday10,          !- Sunday Schedule:Day Name
  res cooling setpoint allday10,          !- Monday Schedule:Day Name
  res cooling setpoint allday10,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday10,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday10,          !- Thursday Schedule:Day Name
  res cooling setpoint allday11,          !- Friday Schedule:Day Name
  res cooling setpoint allday11,          !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday12,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Nov3-Nov30, !- Name
  res cooling setpoint allday11,          !- Sunday Schedule:Day Name
  res cooling setpoint allday11,          !- Monday Schedule:Day Name
  res cooling setpoint allday11,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday11,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday11,          !- Thursday Schedule:Day Name
  res cooling setpoint allday11,          !- Friday Schedule:Day Name
  res cooling setpoint allday11,          !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Dec1-Dec31, !- Name
  res cooling setpoint allday12,          !- Sunday Schedule:Day Name
  res cooling setpoint allday12,          !- Monday Schedule:Day Name
  res cooling setpoint allday12,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday12,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday12,          !- Thursday Schedule:Day Name
  res cooling setpoint allday12,          !- Friday Schedule:Day Name
  res cooling setpoint allday12,          !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res cooling setpoint,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  res cooling setpoint Week Rule - Jan1-Jan26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  26,                                     !- End Day 1
  res cooling setpoint Week Rule - Jan27-Feb2, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  27,                                     !- Start Day 2
  2,                                      !- End Month 2
  2,                                      !- End Day 2
  res cooling setpoint Week Rule - Feb3-Feb23, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  3,                                      !- Start Day 3
  2,                                      !- End Month 3
  23,                                     !- End Day 3
  res cooling setpoint Week Rule - Feb24-Mar2, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  24,                                     !- Start Day 4
  3,                                      !- End Month 4
  2,                                      !- End Day 4
  res cooling setpoint Week Rule - Mar3-Mar30, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  3,                                      !- Start Day 5
  3,                                      !- End Month 5
  30,                                     !- End Day 5
  res cooling setpoint Week Rule - Mar31-Apr6, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  31,                                     !- Start Day 6
  4,                                      !- End Month 6
  6,                                      !- End Day 6
  res cooling setpoint Week Rule - Apr7-Apr27, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  7,                                      !- Start Day 7
  4,                                      !- End Month 7
  27,                                     !- End Day 7
  res cooling setpoint Week Rule - Apr28-May4, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  28,                                     !- Start Day 8
  5,                                      !- End Month 8
  4,                                      !- End Day 8
  res cooling setpoint Week Rule - May5-May25, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  5,                                      !- Start Day 9
  5,                                      !- End Month 9
  25,                                     !- End Day 9
  res cooling setpoint Week Rule - May26-Jun1, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  26,                                     !- Start Day 10
  6,                                      !- End Month 10
  1,                                      !- End Day 10
  res cooling setpoint Week Rule - Jun2-Jun29, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  2,                                      !- Start Day 11
  6,                                      !- End Month 11
  29,                                     !- End Day 11
  res cooling setpoint Week Rule - Jun30-Jul6, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  30,                                     !- Start Day 12
  7,                                      !- End Month 12
  6,                                      !- End Day 12
  res cooling setpoint Week Rule - Jul7-Jul27, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  7,                                      !- Start Day 13
  7,                                      !- End Month 13
  27,                                     !- End Day 13
  res cooling setpoint Week Rule - Jul28-Aug3, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  28,                                     !- Start Day 14
  8,                                      !- End Month 14
  3,                                      !- End Day 14
  res cooling setpoint Week Rule - Aug4-Aug31, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  4,                                      !- Start Day 15
  8,                                      !- End Month 15
  31,                                     !- End Day 15
  res cooling setpoint Week Rule - Sep1-Sep28, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  1,                                      !- Start Day 16
  9,                                      !- End Month 16
  28,                                     !- End Day 16
  res cooling setpoint Week Rule - Sep29-Oct5, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  29,                                     !- Start Day 17
  10,                                     !- End Month 17
  5,                                      !- End Day 17
  res cooling setpoint Week Rule - Oct6-Oct26, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  6,                                      !- Start Day 18
  10,                                     !- End Month 18
  26,                                     !- End Day 18
  res cooling setpoint Week Rule - Oct27-Nov2, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  27,                                     !- Start Day 19
  11,                                     !- End Month 19
  2,                                      !- End Day 19
  res cooling setpoint Week Rule - Nov3-Nov30, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  3,                                      !- Start Day 20
  11,                                     !- End Month 20
  30,                                     !- End Day 20
  res cooling setpoint Week Rule - Dec1-Dec31, !- Schedule:Week Name 21
  12,                                     !- Start Month 21
  1,                                      !- Start Day 21
  12,                                     !- End Month 21
  31;                                     !- End Day 21

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling setpoint summer design,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  res cooling setpoint winter design,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  0_Bdrm_1_2,                             !- Zone Name
  0_Bdrm_1_2 Equipment List,              !- Zone Conditioning Equipment List Name
  0_Bdrm_1_2 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  0_Bdrm_1_2 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  0_Bdrm_1_2 Zone Air Node;               !- Zone Air Node Name

NodeList,
  0_Bdrm_1_2 Inlet Node List,             !- Name
  Node 80;                                !- Node Name 1

NodeList,
  0_Bdrm_1_2 Exhaust Node List,           !- Name
  Node 79;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 40,    !- Name
  ,                                       !- Availability Schedule Name
  Node 80,                                !- Zone Supply Air Node Name
  Node 79,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  living Ventilation,                     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.35;                                   !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  0_Bdrm_1_2 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 40,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_Bdrm_1_2,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  0_Bdrm_1_3,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 431,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  0_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 246,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  48.768, 0, 7.3152;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 432,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  0_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 582,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  44.196, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  48.768, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 433,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 451,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 434,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 440,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 6.096, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  48.768, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  48.768, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  48.768, 6.096, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 435,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  0_Bdrm_1_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  44.196, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  44.196, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  48.768, 0, 7.3152;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 56,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 435,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.2214, 0, 9.00187415730337,           !- X,Y,Z Vertex 1 {m}
  44.2214, 0, 8.0772,                     !- X,Y,Z Vertex 2 {m}
  48.7426, 0, 8.0772,                     !- X,Y,Z Vertex 3 {m}
  48.7426, 0, 9.00187415730337;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 436,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 427,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 0, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  44.196, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  44.196, 0, 7.3152;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 437,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 374,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 56 - Overhang,              !- Name
  Face 435,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.7426, 0, 9.00187415730337,           !- X,Y,Z Vertex 1 {m}
  44.2214, 0, 9.00187415730337,           !- X,Y,Z Vertex 2 {m}
  44.2214, -0.92467415730337, 9.00187415730337, !- X,Y,Z Vertex 3 {m}
  48.7426, -0.92467415730337, 9.00187415730337; !- X,Y,Z Vertex 4 {m}

InternalMass,
  0_Bdrm_1_3 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  0_Bdrm_1_3,                             !- Zone or ZoneList Name
  83.6127360000001;                       !- Surface Area {m2}

People,
  res occupants|Building Unit 005|0_Bdrm_1_3, !- Name
  0_Bdrm_1_3,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.63,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 005 0_Bdrm_1_3, !- Name
  0_Bdrm_1_3,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  95.8140029450718,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 005 0_Bdrm_1_3; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 005|0_Bdrm_1_3, !- Name
  0_Bdrm_1_3,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  225.335362289269,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 005;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 005,   !- Name
  0_Bdrm_1_3,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  105.924805801317,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 005;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 005,           !- Name
  0_Bdrm_1_3,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 005;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  0_Bdrm_1_3 Infiltration,                !- Name
  0_Bdrm_1_3,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  0_Bdrm_1_3 Thermostat,                  !- Name
  0_Bdrm_1_3,                             !- Zone or ZoneList Name
  0_Bdrm_1_3 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  0_Bdrm_1_3 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  0_Bdrm_1_3 Thermostat Schedule,         !- Name
  0_Bdrm_1_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_Bdrm_1_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  0_Bdrm_1_3 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  0_Bdrm_1_3,                             !- Zone Name
  0_Bdrm_1_3 Equipment List,              !- Zone Conditioning Equipment List Name
  0_Bdrm_1_3 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  0_Bdrm_1_3 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  0_Bdrm_1_3 Zone Air Node;               !- Zone Air Node Name

NodeList,
  0_Bdrm_1_3 Inlet Node List,             !- Name
  Node 74;                                !- Node Name 1

NodeList,
  0_Bdrm_1_3 Exhaust Node List,           !- Name
  Node 73;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 37,    !- Name
  ,                                       !- Availability Schedule Name
  Node 74,                                !- Zone Supply Air Node Name
  Node 73,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_Bdrm_1_3 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 37,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_Bdrm_1_3,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  0_Bdrm_1_4,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 582,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  0_Bdrm_1_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 432,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 0, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  48.768, 0, 10.3632;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 583,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-34.48,              !- Construction Name
  0_Bdrm_1_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  44.196, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  48.768, 0, 13.4112,                     !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 13.4112;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 584,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_1_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 602,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 585,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_1_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 591,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 6.096, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  48.768, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  48.768, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  48.768, 6.096, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 586,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  0_Bdrm_1_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 13.4112,                     !- X,Y,Z Vertex 1 {m}
  44.196, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  44.196, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  48.768, 0, 10.3632;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 82,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 586,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.2214, 0, 12.0498741573034,           !- X,Y,Z Vertex 1 {m}
  44.2214, 0, 11.1252,                    !- X,Y,Z Vertex 2 {m}
  48.7426, 0, 11.1252,                    !- X,Y,Z Vertex 3 {m}
  48.7426, 0, 12.0498741573034;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 587,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_1_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 578,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 0, 13.4112,                     !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  44.196, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  44.196, 0, 10.3632;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 588,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_1_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 525,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 82 - Overhang,              !- Name
  Face 586,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.7426, 0, 12.0498741573034,           !- X,Y,Z Vertex 1 {m}
  44.2214, 0, 12.0498741573034,           !- X,Y,Z Vertex 2 {m}
  44.2214, -0.9246741573034, 12.0498741573034, !- X,Y,Z Vertex 3 {m}
  48.7426, -0.9246741573034, 12.0498741573034; !- X,Y,Z Vertex 4 {m}

InternalMass,
  0_Bdrm_1_4 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  0_Bdrm_1_4,                             !- Zone or ZoneList Name
  83.6127360000001;                       !- Surface Area {m2}

People,
  res occupants|Building Unit 009|0_Bdrm_1_4, !- Name
  0_Bdrm_1_4,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.63,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 009 0_Bdrm_1_4, !- Name
  0_Bdrm_1_4,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  95.8140029450718,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 009 0_Bdrm_1_4; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 009|0_Bdrm_1_4, !- Name
  0_Bdrm_1_4,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  225.335362289269,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 009;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 009,   !- Name
  0_Bdrm_1_4,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  105.924805801317,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 009;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 009,           !- Name
  0_Bdrm_1_4,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 009;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  0_Bdrm_1_4 Infiltration,                !- Name
  0_Bdrm_1_4,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  7.11966737e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  0_Bdrm_1_4 Thermostat,                  !- Name
  0_Bdrm_1_4,                             !- Zone or ZoneList Name
  0_Bdrm_1_4 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  0_Bdrm_1_4 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  0_Bdrm_1_4 Thermostat Schedule,         !- Name
  0_Bdrm_1_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_Bdrm_1_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  0_Bdrm_1_4 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  0_Bdrm_1_4,                             !- Zone Name
  0_Bdrm_1_4 Equipment List,              !- Zone Conditioning Equipment List Name
  0_Bdrm_1_4 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  0_Bdrm_1_4 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  0_Bdrm_1_4 Zone Air Node;               !- Zone Air Node Name

NodeList,
  0_Bdrm_1_4 Inlet Node List,             !- Name
  Node 62;                                !- Node Name 1

NodeList,
  0_Bdrm_1_4 Exhaust Node List,           !- Name
  Node 61;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 31,    !- Name
  ,                                       !- Availability Schedule Name
  Node 62,                                !- Zone Supply Air Node Name
  Node 61,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_Bdrm_1_4 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 31,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_Bdrm_1_4,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  0_Bdrm_2_2,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 290,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  0_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 106,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  47.244, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 291,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  0_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 350,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  47.244, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 292,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 288,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 293,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  0_Bdrm_2_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  47.244, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  47.244, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 293,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.2186, 19.812, 5.95387415730337,      !- X,Y,Z Vertex 1 {m}
  47.2186, 19.812, 5.0292,                !- X,Y,Z Vertex 2 {m}
  42.6974, 19.812, 5.0292,                !- X,Y,Z Vertex 3 {m}
  42.6974, 19.812, 5.95387415730337;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 294,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 298,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  47.244, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 295,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 186,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  0_Bdrm_2_2 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  0_Bdrm_2_2,                             !- Zone or ZoneList Name
  83.6127360000001;                       !- Surface Area {m2}

People,
  res occupants|Building Unit 002|0_Bdrm_2_2, !- Name
  0_Bdrm_2_2,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.63,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 002 0_Bdrm_2_2, !- Name
  0_Bdrm_2_2,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  95.8140029450718,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 002 0_Bdrm_2_2; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 002|0_Bdrm_2_2, !- Name
  0_Bdrm_2_2,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  225.335362289269,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 002;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 002,   !- Name
  0_Bdrm_2_2,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  105.924805801317,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 002;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 002,           !- Name
  0_Bdrm_2_2,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 002;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  0_Bdrm_2_2 Infiltration,                !- Name
  0_Bdrm_2_2,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  0_Bdrm_2_2 Thermostat,                  !- Name
  0_Bdrm_2_2,                             !- Zone or ZoneList Name
  0_Bdrm_2_2 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  0_Bdrm_2_2 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  0_Bdrm_2_2 Thermostat Schedule,         !- Name
  0_Bdrm_2_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_Bdrm_2_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  0_Bdrm_2_2 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  0_Bdrm_2_2,                             !- Zone Name
  0_Bdrm_2_2 Equipment List,              !- Zone Conditioning Equipment List Name
  0_Bdrm_2_2 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  0_Bdrm_2_2 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  0_Bdrm_2_2 Zone Air Node;               !- Zone Air Node Name

NodeList,
  0_Bdrm_2_2 Inlet Node List,             !- Name
  Node 14;                                !- Node Name 1

NodeList,
  0_Bdrm_2_2 Exhaust Node List,           !- Name
  Node 13;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 7,     !- Name
  ,                                       !- Availability Schedule Name
  Node 14,                                !- Zone Supply Air Node Name
  Node 13,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_Bdrm_2_2 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 7,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_Bdrm_2_2,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  0_Bdrm_2_3,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 350,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  0_Bdrm_2_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 291,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  47.244, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 351,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  0_Bdrm_2_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 501,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  47.244, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 352,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_2_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 348,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 353,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  0_Bdrm_2_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  47.244, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  47.244, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 353,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.2186, 19.812, 9.00187415730337,      !- X,Y,Z Vertex 1 {m}
  47.2186, 19.812, 8.0772,                !- X,Y,Z Vertex 2 {m}
  42.6974, 19.812, 8.0772,                !- X,Y,Z Vertex 3 {m}
  42.6974, 19.812, 9.00187415730337;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 354,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_2_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 358,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  47.244, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 355,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_2_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 389,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  0_Bdrm_2_3 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  0_Bdrm_2_3,                             !- Zone or ZoneList Name
  83.6127360000001;                       !- Surface Area {m2}

People,
  res occupants|Building Unit 006|0_Bdrm_2_3, !- Name
  0_Bdrm_2_3,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.63,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 006 0_Bdrm_2_3, !- Name
  0_Bdrm_2_3,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  95.8140029450718,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 006 0_Bdrm_2_3; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 006|0_Bdrm_2_3, !- Name
  0_Bdrm_2_3,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  225.335362289269,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 006;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 006,   !- Name
  0_Bdrm_2_3,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  105.924805801317,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 006;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 006,           !- Name
  0_Bdrm_2_3,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 006;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  0_Bdrm_2_3 Infiltration,                !- Name
  0_Bdrm_2_3,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  0_Bdrm_2_3 Thermostat,                  !- Name
  0_Bdrm_2_3,                             !- Zone or ZoneList Name
  0_Bdrm_2_3 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  0_Bdrm_2_3 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  0_Bdrm_2_3 Thermostat Schedule,         !- Name
  0_Bdrm_2_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_Bdrm_2_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  0_Bdrm_2_3 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  0_Bdrm_2_3,                             !- Zone Name
  0_Bdrm_2_3 Equipment List,              !- Zone Conditioning Equipment List Name
  0_Bdrm_2_3 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  0_Bdrm_2_3 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  0_Bdrm_2_3 Zone Air Node;               !- Zone Air Node Name

NodeList,
  0_Bdrm_2_3 Inlet Node List,             !- Name
  Node 82;                                !- Node Name 1

NodeList,
  0_Bdrm_2_3 Exhaust Node List,           !- Name
  Node 81;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 41,    !- Name
  ,                                       !- Availability Schedule Name
  Node 82,                                !- Zone Supply Air Node Name
  Node 81,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_Bdrm_2_3 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 41,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_Bdrm_2_3,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  0_Bdrm_2_4,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 501,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  0_Bdrm_2_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 351,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 502,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-34.48,              !- Construction Name
  0_Bdrm_2_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 13.4112,                !- X,Y,Z Vertex 3 {m}
  47.244, 19.812, 13.4112;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 503,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_2_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 511,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  47.244, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 504,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_2_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 540,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 505,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_2_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 497,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 506,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  0_Bdrm_2_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  47.244, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  47.244, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 68,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 506,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.2186, 19.812, 12.0498741573034,      !- X,Y,Z Vertex 1 {m}
  47.2186, 19.812, 11.1252,               !- X,Y,Z Vertex 2 {m}
  42.6974, 19.812, 11.1252,               !- X,Y,Z Vertex 3 {m}
  42.6974, 19.812, 12.0498741573034;      !- X,Y,Z Vertex 4 {m}

InternalMass,
  0_Bdrm_2_4 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  0_Bdrm_2_4,                             !- Zone or ZoneList Name
  83.6127360000001;                       !- Surface Area {m2}

People,
  res occupants|Building Unit 010|0_Bdrm_2_4, !- Name
  0_Bdrm_2_4,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.63,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 010 0_Bdrm_2_4, !- Name
  0_Bdrm_2_4,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  95.8140029450718,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 010 0_Bdrm_2_4; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 010|0_Bdrm_2_4, !- Name
  0_Bdrm_2_4,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  225.335362289269,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 010;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 010,   !- Name
  0_Bdrm_2_4,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  105.924805801317,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 010;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 010,           !- Name
  0_Bdrm_2_4,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 010;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  0_Bdrm_2_4 Infiltration,                !- Name
  0_Bdrm_2_4,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  7.11966737e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  0_Bdrm_2_4 Thermostat,                  !- Name
  0_Bdrm_2_4,                             !- Zone or ZoneList Name
  0_Bdrm_2_4 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  0_Bdrm_2_4 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  0_Bdrm_2_4 Thermostat Schedule,         !- Name
  0_Bdrm_2_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_Bdrm_2_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  0_Bdrm_2_4 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  0_Bdrm_2_4,                             !- Zone Name
  0_Bdrm_2_4 Equipment List,              !- Zone Conditioning Equipment List Name
  0_Bdrm_2_4 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  0_Bdrm_2_4 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  0_Bdrm_2_4 Zone Air Node;               !- Zone Air Node Name

NodeList,
  0_Bdrm_2_4 Inlet Node List,             !- Name
  Node 58;                                !- Node Name 1

NodeList,
  0_Bdrm_2_4 Exhaust Node List,           !- Name
  Node 57;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 29,    !- Name
  ,                                       !- Availability Schedule Name
  Node 58,                                !- Zone Supply Air Node Name
  Node 57,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_Bdrm_2_4 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 29,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_Bdrm_2_4,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  0_Bdrm_3_2,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 284,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  0_Bdrm_3_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 285,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  0_Bdrm_3_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 344,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  38.1, 19.812, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 7.3152;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 286,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_3_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 282,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  38.1, 19.812, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 4.2672;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 287,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  0_Bdrm_3_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 19.812, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  38.1, 19.812, 4.2672;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 287,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.6466, 19.812, 5.95387415730337,      !- X,Y,Z Vertex 1 {m}
  42.6466, 19.812, 5.0292,                !- X,Y,Z Vertex 2 {m}
  38.1254, 19.812, 5.0292,                !- X,Y,Z Vertex 3 {m}
  38.1254, 19.812, 5.95387415730337;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 288,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_3_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 292,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 289,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_3_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 185,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  38.1, 10.668, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  0_Bdrm_3_2 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  0_Bdrm_3_2,                             !- Zone or ZoneList Name
  83.6127359999999;                       !- Surface Area {m2}

People,
  res occupants|Building Unit 003|0_Bdrm_3_2, !- Name
  0_Bdrm_3_2,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.63,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 003 0_Bdrm_3_2, !- Name
  0_Bdrm_3_2,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  95.8140029450718,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 003 0_Bdrm_3_2; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 003|0_Bdrm_3_2, !- Name
  0_Bdrm_3_2,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  225.335362289269,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 003;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 003,   !- Name
  0_Bdrm_3_2,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  105.924805801317,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 003;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 003,           !- Name
  0_Bdrm_3_2,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 003;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  0_Bdrm_3_2 Infiltration,                !- Name
  0_Bdrm_3_2,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  0_Bdrm_3_2 Thermostat,                  !- Name
  0_Bdrm_3_2,                             !- Zone or ZoneList Name
  0_Bdrm_3_2 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  0_Bdrm_3_2 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  0_Bdrm_3_2 Thermostat Schedule,         !- Name
  0_Bdrm_3_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_Bdrm_3_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  0_Bdrm_3_2 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  0_Bdrm_3_2,                             !- Zone Name
  0_Bdrm_3_2 Equipment List,              !- Zone Conditioning Equipment List Name
  0_Bdrm_3_2 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  0_Bdrm_3_2 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  0_Bdrm_3_2 Zone Air Node;               !- Zone Air Node Name

NodeList,
  0_Bdrm_3_2 Inlet Node List,             !- Name
  Node 84;                                !- Node Name 1

NodeList,
  0_Bdrm_3_2 Exhaust Node List,           !- Name
  Node 83;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 42,    !- Name
  ,                                       !- Availability Schedule Name
  Node 84,                                !- Zone Supply Air Node Name
  Node 83,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_Bdrm_3_2 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 42,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_Bdrm_3_2,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  0_Bdrm_3_3,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 344,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  0_Bdrm_3_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 285,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 345,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  0_Bdrm_3_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 495,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  38.1, 19.812, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 10.3632;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 346,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_3_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 342,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  38.1, 19.812, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 7.3152;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 347,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  0_Bdrm_3_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 19.812, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  38.1, 19.812, 7.3152;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 347,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.6466, 19.812, 9.00187415730337,      !- X,Y,Z Vertex 1 {m}
  42.6466, 19.812, 8.0772,                !- X,Y,Z Vertex 2 {m}
  38.1254, 19.812, 8.0772,                !- X,Y,Z Vertex 3 {m}
  38.1254, 19.812, 9.00187415730337;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 348,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_3_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 352,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 349,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_3_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 388,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  38.1, 10.668, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  0_Bdrm_3_3 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  0_Bdrm_3_3,                             !- Zone or ZoneList Name
  83.6127359999999;                       !- Surface Area {m2}

People,
  res occupants|Building Unit 007|0_Bdrm_3_3, !- Name
  0_Bdrm_3_3,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.63,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 007 0_Bdrm_3_3, !- Name
  0_Bdrm_3_3,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  95.8140029450718,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 007 0_Bdrm_3_3; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 007|0_Bdrm_3_3, !- Name
  0_Bdrm_3_3,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  225.335362289269,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 007;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 007,   !- Name
  0_Bdrm_3_3,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  105.924805801317,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 007;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 007,           !- Name
  0_Bdrm_3_3,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 007;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  0_Bdrm_3_3 Infiltration,                !- Name
  0_Bdrm_3_3,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  0_Bdrm_3_3 Thermostat,                  !- Name
  0_Bdrm_3_3,                             !- Zone or ZoneList Name
  0_Bdrm_3_3 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  0_Bdrm_3_3 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  0_Bdrm_3_3 Thermostat Schedule,         !- Name
  0_Bdrm_3_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_Bdrm_3_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  0_Bdrm_3_3 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  0_Bdrm_3_3,                             !- Zone Name
  0_Bdrm_3_3 Equipment List,              !- Zone Conditioning Equipment List Name
  0_Bdrm_3_3 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  0_Bdrm_3_3 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  0_Bdrm_3_3 Zone Air Node;               !- Zone Air Node Name

NodeList,
  0_Bdrm_3_3 Inlet Node List,             !- Name
  Node 92;                                !- Node Name 1

NodeList,
  0_Bdrm_3_3 Exhaust Node List,           !- Name
  Node 91;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 46,    !- Name
  ,                                       !- Availability Schedule Name
  Node 92,                                !- Zone Supply Air Node Name
  Node 91,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_Bdrm_3_3 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 46,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_Bdrm_3_3,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  0_Bdrm_3_4,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 495,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  0_Bdrm_3_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 345,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  38.1, 19.812, 10.3632;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 496,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-34.48,              !- Construction Name
  0_Bdrm_3_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 19.812, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 13.4112,                !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 13.4112;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 497,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_3_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 505,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 498,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_3_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 539,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 499,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_3_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 491,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  38.1, 19.812, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 10.3632;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 500,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  0_Bdrm_3_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 19.812, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  38.1, 19.812, 10.3632;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 67,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 500,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.6466, 19.812, 12.0498741573034,      !- X,Y,Z Vertex 1 {m}
  42.6466, 19.812, 11.1252,               !- X,Y,Z Vertex 2 {m}
  38.1254, 19.812, 11.1252,               !- X,Y,Z Vertex 3 {m}
  38.1254, 19.812, 12.0498741573034;      !- X,Y,Z Vertex 4 {m}

InternalMass,
  0_Bdrm_3_4 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  0_Bdrm_3_4,                             !- Zone or ZoneList Name
  83.6127359999999;                       !- Surface Area {m2}

People,
  res occupants|Building Unit 011|0_Bdrm_3_4, !- Name
  0_Bdrm_3_4,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.63,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 011 0_Bdrm_3_4, !- Name
  0_Bdrm_3_4,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  95.8140029450718,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 011 0_Bdrm_3_4; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 011|0_Bdrm_3_4, !- Name
  0_Bdrm_3_4,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  225.335362289269,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 011;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 011,   !- Name
  0_Bdrm_3_4,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  105.924805801317,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 011;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 011,           !- Name
  0_Bdrm_3_4,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 011;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  0_Bdrm_3_4 Infiltration,                !- Name
  0_Bdrm_3_4,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  7.11966737e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  0_Bdrm_3_4 Thermostat,                  !- Name
  0_Bdrm_3_4,                             !- Zone or ZoneList Name
  0_Bdrm_3_4 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  0_Bdrm_3_4 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  0_Bdrm_3_4 Thermostat Schedule,         !- Name
  0_Bdrm_3_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_Bdrm_3_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  0_Bdrm_3_4 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  0_Bdrm_3_4,                             !- Zone Name
  0_Bdrm_3_4 Equipment List,              !- Zone Conditioning Equipment List Name
  0_Bdrm_3_4 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  0_Bdrm_3_4 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  0_Bdrm_3_4 Zone Air Node;               !- Zone Air Node Name

NodeList,
  0_Bdrm_3_4 Inlet Node List,             !- Name
  Node 32;                                !- Node Name 1

NodeList,
  0_Bdrm_3_4 Exhaust Node List,           !- Name
  Node 31;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 16,    !- Name
  ,                                       !- Availability Schedule Name
  Node 32,                                !- Zone Supply Air Node Name
  Node 31,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_Bdrm_3_4 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 16,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_Bdrm_3_4,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  0_Bdrm_4_2,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 278,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  0_Bdrm_4_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 19.812, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  33.528, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 279,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  0_Bdrm_4_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 338,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 280,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_4_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 276,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 281,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  0_Bdrm_4_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  38.1, 19.812, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  33.528, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 281,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.0746, 19.812, 5.95387415730337,      !- X,Y,Z Vertex 1 {m}
  38.0746, 19.812, 5.0292,                !- X,Y,Z Vertex 2 {m}
  33.5534, 19.812, 5.0292,                !- X,Y,Z Vertex 3 {m}
  33.5534, 19.812, 5.95387415730337;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 282,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_4_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 286,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 19.812, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  38.1, 10.668, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  38.1, 19.812, 4.2672;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 283,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_4_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 184,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 4.2672;                   !- X,Y,Z Vertex 4 {m}

InternalMass,
  0_Bdrm_4_2 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  0_Bdrm_4_2,                             !- Zone or ZoneList Name
  83.6127360000001;                       !- Surface Area {m2}

People,
  res occupants|Building Unit 004|0_Bdrm_4_2, !- Name
  0_Bdrm_4_2,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.63,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 004 0_Bdrm_4_2, !- Name
  0_Bdrm_4_2,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  95.8140029450718,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 004 0_Bdrm_4_2; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 004|0_Bdrm_4_2, !- Name
  0_Bdrm_4_2,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  225.335362289269,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 004;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 004,   !- Name
  0_Bdrm_4_2,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  105.924805801317,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 004;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 004,           !- Name
  0_Bdrm_4_2,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 004;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  0_Bdrm_4_2 Infiltration,                !- Name
  0_Bdrm_4_2,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  0_Bdrm_4_2 Thermostat,                  !- Name
  0_Bdrm_4_2,                             !- Zone or ZoneList Name
  0_Bdrm_4_2 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  0_Bdrm_4_2 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  0_Bdrm_4_2 Thermostat Schedule,         !- Name
  0_Bdrm_4_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_Bdrm_4_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  0_Bdrm_4_2 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  0_Bdrm_4_2,                             !- Zone Name
  0_Bdrm_4_2 Equipment List,              !- Zone Conditioning Equipment List Name
  0_Bdrm_4_2 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  0_Bdrm_4_2 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  0_Bdrm_4_2 Zone Air Node;               !- Zone Air Node Name

NodeList,
  0_Bdrm_4_2 Inlet Node List,             !- Name
  Node 100;                               !- Node Name 1

NodeList,
  0_Bdrm_4_2 Exhaust Node List,           !- Name
  Node 99;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 50,    !- Name
  ,                                       !- Availability Schedule Name
  Node 100,                               !- Zone Supply Air Node Name
  Node 99,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_Bdrm_4_2 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 50,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_Bdrm_4_2,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  0_Bdrm_4_3,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 338,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  0_Bdrm_4_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 279,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  38.1, 19.812, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 7.3152;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 339,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  0_Bdrm_4_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 489,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 340,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_4_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 336,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 341,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  0_Bdrm_4_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  38.1, 19.812, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  33.528, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 341,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.0746, 19.812, 9.00187415730337,      !- X,Y,Z Vertex 1 {m}
  38.0746, 19.812, 8.0772,                !- X,Y,Z Vertex 2 {m}
  33.5534, 19.812, 8.0772,                !- X,Y,Z Vertex 3 {m}
  33.5534, 19.812, 9.00187415730337;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 342,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_4_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 346,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 19.812, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  38.1, 10.668, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  38.1, 19.812, 7.3152;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 343,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_4_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 387,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 7.3152;                   !- X,Y,Z Vertex 4 {m}

InternalMass,
  0_Bdrm_4_3 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  0_Bdrm_4_3,                             !- Zone or ZoneList Name
  83.6127360000001;                       !- Surface Area {m2}

People,
  res occupants|Building Unit 008|0_Bdrm_4_3, !- Name
  0_Bdrm_4_3,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.63,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 008 0_Bdrm_4_3, !- Name
  0_Bdrm_4_3,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  95.8140029450718,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 008 0_Bdrm_4_3; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 008|0_Bdrm_4_3, !- Name
  0_Bdrm_4_3,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  225.335362289269,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 008;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 008,   !- Name
  0_Bdrm_4_3,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  105.924805801317,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 008;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 008,           !- Name
  0_Bdrm_4_3,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 008;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  0_Bdrm_4_3 Infiltration,                !- Name
  0_Bdrm_4_3,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  0_Bdrm_4_3 Thermostat,                  !- Name
  0_Bdrm_4_3,                             !- Zone or ZoneList Name
  0_Bdrm_4_3 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  0_Bdrm_4_3 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  0_Bdrm_4_3 Thermostat Schedule,         !- Name
  0_Bdrm_4_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_Bdrm_4_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  0_Bdrm_4_3 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  0_Bdrm_4_3,                             !- Zone Name
  0_Bdrm_4_3 Equipment List,              !- Zone Conditioning Equipment List Name
  0_Bdrm_4_3 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  0_Bdrm_4_3 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  0_Bdrm_4_3 Zone Air Node;               !- Zone Air Node Name

NodeList,
  0_Bdrm_4_3 Inlet Node List,             !- Name
  Node 98;                                !- Node Name 1

NodeList,
  0_Bdrm_4_3 Exhaust Node List,           !- Name
  Node 97;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 49,    !- Name
  ,                                       !- Availability Schedule Name
  Node 98,                                !- Zone Supply Air Node Name
  Node 97,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_Bdrm_4_3 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 49,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_Bdrm_4_3,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  0_Bdrm_4_4,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 489,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  0_Bdrm_4_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 339,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 19.812, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  33.528, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 490,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-34.48,              !- Construction Name
  0_Bdrm_4_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  38.1, 10.668, 13.4112,                  !- X,Y,Z Vertex 3 {m}
  38.1, 19.812, 13.4112;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 491,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_4_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 499,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 19.812, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  38.1, 19.812, 10.3632;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 492,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_4_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 538,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 10.3632;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 493,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  0_Bdrm_4_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 485,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 494,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  0_Bdrm_4_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  38.1, 19.812, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  33.528, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 66,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 494,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.0746, 19.812, 12.0498741573034,      !- X,Y,Z Vertex 1 {m}
  38.0746, 19.812, 11.1252,               !- X,Y,Z Vertex 2 {m}
  33.5534, 19.812, 11.1252,               !- X,Y,Z Vertex 3 {m}
  33.5534, 19.812, 12.0498741573034;      !- X,Y,Z Vertex 4 {m}

InternalMass,
  0_Bdrm_4_4 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  0_Bdrm_4_4,                             !- Zone or ZoneList Name
  83.6127360000001;                       !- Surface Area {m2}

People,
  res occupants|Building Unit 012|0_Bdrm_4_4, !- Name
  0_Bdrm_4_4,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.63,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 012 0_Bdrm_4_4, !- Name
  0_Bdrm_4_4,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  95.8140029450718,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 012 0_Bdrm_4_4; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 012|0_Bdrm_4_4, !- Name
  0_Bdrm_4_4,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  225.335362289269,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 012;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 012,   !- Name
  0_Bdrm_4_4,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  105.924805801317,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 012;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 012,           !- Name
  0_Bdrm_4_4,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 012;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  0_Bdrm_4_4 Infiltration,                !- Name
  0_Bdrm_4_4,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  7.11966737e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  0_Bdrm_4_4 Thermostat,                  !- Name
  0_Bdrm_4_4,                             !- Zone or ZoneList Name
  0_Bdrm_4_4 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  0_Bdrm_4_4 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  0_Bdrm_4_4 Thermostat Schedule,         !- Name
  0_Bdrm_4_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_Bdrm_4_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  0_Bdrm_4_4 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  0_Bdrm_4_4,                             !- Zone Name
  0_Bdrm_4_4 Equipment List,              !- Zone Conditioning Equipment List Name
  0_Bdrm_4_4 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  0_Bdrm_4_4 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  0_Bdrm_4_4 Zone Air Node;               !- Zone Air Node Name

NodeList,
  0_Bdrm_4_4 Inlet Node List,             !- Name
  Node 106;                               !- Node Name 1

NodeList,
  0_Bdrm_4_4 Exhaust Node List,           !- Name
  Node 105;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 53,    !- Name
  ,                                       !- Availability Schedule Name
  Node 106,                               !- Zone Supply Air Node Name
  Node 105,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_Bdrm_4_4 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 53,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_Bdrm_4_4,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_1_2,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 221,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_1_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  24.384, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  18.288, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 222,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  1_Bdrm_1_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 407,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  18.288, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  24.384, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 223,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_1_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 231,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  24.384, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  24.384, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 224,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_1_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  18.288, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  24.384, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 224,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.3134, 0, 5.95128403361345,           !- X,Y,Z Vertex 1 {m}
  18.3134, 0, 5.0292,                     !- X,Y,Z Vertex 2 {m}
  24.3586, 0, 5.0292,                     !- X,Y,Z Vertex 3 {m}
  24.3586, 0, 5.95128403361345;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 225,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_1_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 217,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  18.288, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  18.288, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  18.288, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 226,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_1_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 174,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  24.384, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  24.384, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 22 - Overhang,              !- Name
  Face 224,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.3586, 0, 5.95128403361345,           !- X,Y,Z Vertex 1 {m}
  18.3134, 0, 5.95128403361345,           !- X,Y,Z Vertex 2 {m}
  18.3134, -0.92208403361345, 5.95128403361345, !- X,Y,Z Vertex 3 {m}
  24.3586, -0.92208403361345, 5.95128403361345; !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_1_2 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_1_2,                             !- Zone or ZoneList Name
  111.483648;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 101|1_Bdrm_1_2, !- Name
  1_Bdrm_1_2,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 101 1_Bdrm_1_2, !- Name
  1_Bdrm_1_2,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  109.293287318552,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 101 1_Bdrm_1_2; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 101|1_Bdrm_1_2, !- Name
  1_Bdrm_1_2,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  265.888145834406,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 101;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 101,   !- Name
  1_Bdrm_1_2,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 101;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 101,           !- Name
  1_Bdrm_1_2,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 101;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_1_2 Infiltration,                !- Name
  1_Bdrm_1_2,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_1_2 Thermostat,                  !- Name
  1_Bdrm_1_2,                             !- Zone or ZoneList Name
  1_Bdrm_1_2 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_1_2 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_1_2 Thermostat Schedule,         !- Name
  1_Bdrm_1_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_1_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_1_2 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_1_2,                             !- Zone Name
  1_Bdrm_1_2 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_1_2 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_1_2 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_1_2 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_1_2 Inlet Node List,             !- Name
  Node 78;                                !- Node Name 1

NodeList,
  1_Bdrm_1_2 Exhaust Node List,           !- Name
  Node 77;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 39,    !- Name
  ,                                       !- Availability Schedule Name
  Node 78,                                !- Zone Supply Air Node Name
  Node 77,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_1_2 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 39,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_1_2,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_1_3,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 407,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 222,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
