  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  24.384, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  18.288, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 408,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  1_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 558,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  18.288, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  24.384, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 409,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 417,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  24.384, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  24.384, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 410,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_1_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 0, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  18.288, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  18.288, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  24.384, 0, 7.3152;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 52,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 410,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.3134, 0, 8.99928403361345,           !- X,Y,Z Vertex 1 {m}
  18.3134, 0, 8.0772,                     !- X,Y,Z Vertex 2 {m}
  24.3586, 0, 8.0772,                     !- X,Y,Z Vertex 3 {m}
  24.3586, 0, 8.99928403361345;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 411,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 403,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  18.288, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  18.288, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  18.288, 0, 7.3152;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 412,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 378,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  24.384, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 52 - Overhang,              !- Name
  Face 410,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.3586, 0, 8.99928403361345,           !- X,Y,Z Vertex 1 {m}
  18.3134, 0, 8.99928403361345,           !- X,Y,Z Vertex 2 {m}
  18.3134, -0.92208403361345, 8.99928403361345, !- X,Y,Z Vertex 3 {m}
  24.3586, -0.92208403361345, 8.99928403361345; !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_1_3 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_1_3,                             !- Zone or ZoneList Name
  111.483648;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 108|1_Bdrm_1_3, !- Name
  1_Bdrm_1_3,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 108 1_Bdrm_1_3, !- Name
  1_Bdrm_1_3,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  109.293287318552,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 108 1_Bdrm_1_3; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 108|1_Bdrm_1_3, !- Name
  1_Bdrm_1_3,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  265.888145834406,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 108;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 108,   !- Name
  1_Bdrm_1_3,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 108;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 108,           !- Name
  1_Bdrm_1_3,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 108;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_1_3 Infiltration,                !- Name
  1_Bdrm_1_3,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_1_3 Thermostat,                  !- Name
  1_Bdrm_1_3,                             !- Zone or ZoneList Name
  1_Bdrm_1_3 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_1_3 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_1_3 Thermostat Schedule,         !- Name
  1_Bdrm_1_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_1_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_1_3 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_1_3,                             !- Zone Name
  1_Bdrm_1_3 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_1_3 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_1_3 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_1_3 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_1_3 Inlet Node List,             !- Name
  Node 42;                                !- Node Name 1

NodeList,
  1_Bdrm_1_3 Exhaust Node List,           !- Name
  Node 41;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 21,    !- Name
  ,                                       !- Availability Schedule Name
  Node 42,                                !- Zone Supply Air Node Name
  Node 41,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_1_3 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 21,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_1_3,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_1_4,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 558,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_1_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 408,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  24.384, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  18.288, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 559,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-34.48,              !- Construction Name
  1_Bdrm_1_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  18.288, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  24.384, 0, 13.4112,                     !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 13.4112;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 560,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_1_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 568,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  24.384, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  24.384, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 561,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_1_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 0, 13.4112,                     !- X,Y,Z Vertex 1 {m}
  18.288, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  18.288, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  24.384, 0, 10.3632;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 78,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 561,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.3134, 0, 12.0472840336134,           !- X,Y,Z Vertex 1 {m}
  18.3134, 0, 11.1252,                    !- X,Y,Z Vertex 2 {m}
  24.3586, 0, 11.1252,                    !- X,Y,Z Vertex 3 {m}
  24.3586, 0, 12.0472840336134;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 562,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_1_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 554,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 13.4112,                     !- X,Y,Z Vertex 1 {m}
  18.288, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  18.288, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  18.288, 0, 10.3632;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 563,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_1_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 529,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  24.384, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 78 - Overhang,              !- Name
  Face 559,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.3586, 0, 12.0472840336134,           !- X,Y,Z Vertex 1 {m}
  18.3134, 0, 12.0472840336134,           !- X,Y,Z Vertex 2 {m}
  18.3134, -0.9220840336134, 12.0472840336134, !- X,Y,Z Vertex 3 {m}
  24.3586, -0.9220840336134, 12.0472840336134; !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_1_4 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_1_4,                             !- Zone or ZoneList Name
  111.483648;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 115|1_Bdrm_1_4, !- Name
  1_Bdrm_1_4,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 115 1_Bdrm_1_4, !- Name
  1_Bdrm_1_4,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  109.293287318552,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 115 1_Bdrm_1_4; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 115|1_Bdrm_1_4, !- Name
  1_Bdrm_1_4,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  265.888145834406,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 115;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 115,   !- Name
  1_Bdrm_1_4,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 115;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 115,           !- Name
  1_Bdrm_1_4,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 115;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_1_4 Infiltration,                !- Name
  1_Bdrm_1_4,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  7.11966737e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_1_4 Thermostat,                  !- Name
  1_Bdrm_1_4,                             !- Zone or ZoneList Name
  1_Bdrm_1_4 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_1_4 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_1_4 Thermostat Schedule,         !- Name
  1_Bdrm_1_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_1_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_1_4 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_1_4,                             !- Zone Name
  1_Bdrm_1_4 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_1_4 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_1_4 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_1_4 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_1_4 Inlet Node List,             !- Name
  Node 88;                                !- Node Name 1

NodeList,
  1_Bdrm_1_4 Exhaust Node List,           !- Name
  Node 87;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 44,    !- Name
  ,                                       !- Availability Schedule Name
  Node 88,                                !- Zone Supply Air Node Name
  Node 87,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_1_4 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 44,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_1_4,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_2_2,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 227,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 58,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  30.48, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  25.908, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  25.908, 4.572, 4.2672,                  !- X,Y,Z Vertex 4 {m}
  28.956, 4.572, 4.2672,                  !- X,Y,Z Vertex 5 {m}
  28.956, 9.144, 4.2672;                  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 228,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  1_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 413,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  24.384, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  30.48, 0, 7.3152,                       !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 229,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 237,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  30.48, 0, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  30.48, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 230,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_2_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 7.3152,                       !- X,Y,Z Vertex 1 {m}
  24.384, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  24.384, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  30.48, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 230,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4094, 0, 5.95128403361345,           !- X,Y,Z Vertex 1 {m}
  24.4094, 0, 5.0292,                     !- X,Y,Z Vertex 2 {m}
  30.4546, 0, 5.0292,                     !- X,Y,Z Vertex 3 {m}
  30.4546, 0, 5.95128403361345;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 231,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 223,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  24.384, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  24.384, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  24.384, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 232,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 173,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  30.48, 9.144, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  30.48, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 82,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  25.908, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  24.384, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 70,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  28.956, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  25.908, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  25.908, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 23 - Overhang,              !- Name
  Face 230,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.4546, 0, 5.95128403361345,           !- X,Y,Z Vertex 1 {m}
  24.4094, 0, 5.95128403361345,           !- X,Y,Z Vertex 2 {m}
  24.4094, -0.92208403361345, 5.95128403361345, !- X,Y,Z Vertex 3 {m}
  30.4546, -0.92208403361345, 5.95128403361345; !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_2_2 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_2_2,                             !- Zone or ZoneList Name
  111.483648;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 102|1_Bdrm_2_2, !- Name
  1_Bdrm_2_2,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 102 1_Bdrm_2_2, !- Name
  1_Bdrm_2_2,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  109.293287318552,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 102 1_Bdrm_2_2; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 102|1_Bdrm_2_2, !- Name
  1_Bdrm_2_2,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  265.888145834406,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 102;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 102,   !- Name
  1_Bdrm_2_2,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 102;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 102,           !- Name
  1_Bdrm_2_2,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 102;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_2_2 Infiltration,                !- Name
  1_Bdrm_2_2,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_2_2 Thermostat,                  !- Name
  1_Bdrm_2_2,                             !- Zone or ZoneList Name
  1_Bdrm_2_2 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_2_2 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_2_2 Thermostat Schedule,         !- Name
  1_Bdrm_2_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_2_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_2_2 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_2_2,                             !- Zone Name
  1_Bdrm_2_2 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_2_2 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_2_2 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_2_2 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_2_2 Inlet Node List,             !- Name
  Node 108;                               !- Node Name 1

NodeList,
  1_Bdrm_2_2 Exhaust Node List,           !- Name
  Node 107;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 54,    !- Name
  ,                                       !- Availability Schedule Name
  Node 108,                               !- Zone Supply Air Node Name
  Node 107,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_2_2 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 54,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_2_2,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_2_3,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 413,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_2_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 228,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  30.48, 0, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  24.384, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 414,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  1_Bdrm_2_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 564,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  24.384, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  30.48, 0, 10.3632,                      !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 415,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_2_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 423,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  30.48, 0, 10.3632,                      !- X,Y,Z Vertex 2 {m}
  30.48, 0, 7.3152,                       !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 416,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_2_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 10.3632,                      !- X,Y,Z Vertex 1 {m}
  24.384, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  24.384, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  30.48, 0, 7.3152;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 53,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 416,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4094, 0, 8.99928403361345,           !- X,Y,Z Vertex 1 {m}
  24.4094, 0, 8.0772,                     !- X,Y,Z Vertex 2 {m}
  30.4546, 0, 8.0772,                     !- X,Y,Z Vertex 3 {m}
  30.4546, 0, 8.99928403361345;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 417,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_2_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 409,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 0, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  24.384, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  24.384, 0, 7.3152;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 418,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_2_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 377,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  30.48, 9.144, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 53 - Overhang,              !- Name
  Face 416,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.4546, 0, 8.99928403361345,           !- X,Y,Z Vertex 1 {m}
  24.4094, 0, 8.99928403361345,           !- X,Y,Z Vertex 2 {m}
  24.4094, -0.92208403361345, 8.99928403361345, !- X,Y,Z Vertex 3 {m}
  30.4546, -0.92208403361345, 8.99928403361345; !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_2_3 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_2_3,                             !- Zone or ZoneList Name
  111.483648;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 109|1_Bdrm_2_3, !- Name
  1_Bdrm_2_3,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 109 1_Bdrm_2_3, !- Name
  1_Bdrm_2_3,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  109.293287318552,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 109 1_Bdrm_2_3; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 109|1_Bdrm_2_3, !- Name
  1_Bdrm_2_3,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  265.888145834406,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 109;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 109,   !- Name
  1_Bdrm_2_3,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 109;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 109,           !- Name
  1_Bdrm_2_3,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 109;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_2_3 Infiltration,                !- Name
  1_Bdrm_2_3,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_2_3 Thermostat,                  !- Name
  1_Bdrm_2_3,                             !- Zone or ZoneList Name
  1_Bdrm_2_3 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_2_3 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_2_3 Thermostat Schedule,         !- Name
  1_Bdrm_2_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_2_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_2_3 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_2_3,                             !- Zone Name
  1_Bdrm_2_3 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_2_3 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_2_3 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_2_3 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_2_3 Inlet Node List,             !- Name
  Node 66;                                !- Node Name 1

NodeList,
  1_Bdrm_2_3 Exhaust Node List,           !- Name
  Node 65;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 33,    !- Name
  ,                                       !- Availability Schedule Name
  Node 66,                                !- Zone Supply Air Node Name
  Node 65,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_2_3 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 33,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_2_3,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_2_4,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 564,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_2_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 414,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  30.48, 0, 10.3632,                      !- X,Y,Z Vertex 2 {m}
  24.384, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 565,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-34.48,              !- Construction Name
  1_Bdrm_2_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  24.384, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  30.48, 0, 13.4112,                      !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 13.4112;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 566,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_2_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 574,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  30.48, 0, 13.4112,                      !- X,Y,Z Vertex 2 {m}
  30.48, 0, 10.3632,                      !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 567,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_2_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 13.4112,                      !- X,Y,Z Vertex 1 {m}
  24.384, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  24.384, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  30.48, 0, 10.3632;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 79,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 567,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4094, 0, 12.0472840336134,           !- X,Y,Z Vertex 1 {m}
  24.4094, 0, 11.1252,                    !- X,Y,Z Vertex 2 {m}
  30.4546, 0, 11.1252,                    !- X,Y,Z Vertex 3 {m}
  30.4546, 0, 12.0472840336134;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 568,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_2_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 560,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 0, 13.4112,                     !- X,Y,Z Vertex 1 {m}
  24.384, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  24.384, 0, 10.3632;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 569,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_2_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 528,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  30.48, 9.144, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 79 - Overhang,              !- Name
  Face 567,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.4546, 0, 12.0472840336134,           !- X,Y,Z Vertex 1 {m}
  24.4094, 0, 12.0472840336134,           !- X,Y,Z Vertex 2 {m}
  24.4094, -0.9220840336134, 12.0472840336134, !- X,Y,Z Vertex 3 {m}
  30.4546, -0.9220840336134, 12.0472840336134; !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_2_4 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_2_4,                             !- Zone or ZoneList Name
  111.483648;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 116|1_Bdrm_2_4, !- Name
  1_Bdrm_2_4,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 116 1_Bdrm_2_4, !- Name
  1_Bdrm_2_4,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  109.293287318552,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 116 1_Bdrm_2_4; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 116|1_Bdrm_2_4, !- Name
  1_Bdrm_2_4,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  265.888145834406,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 116;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 116,   !- Name
  1_Bdrm_2_4,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 116;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 116,           !- Name
  1_Bdrm_2_4,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 116;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_2_4 Infiltration,                !- Name
  1_Bdrm_2_4,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  7.11966737e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_2_4 Thermostat,                  !- Name
  1_Bdrm_2_4,                             !- Zone or ZoneList Name
  1_Bdrm_2_4 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_2_4 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_2_4 Thermostat Schedule,         !- Name
  1_Bdrm_2_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_2_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_2_4 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_2_4,                             !- Zone Name
  1_Bdrm_2_4 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_2_4 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_2_4 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_2_4 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_2_4 Inlet Node List,             !- Name
  Node 40;                                !- Node Name 1

NodeList,
  1_Bdrm_2_4 Exhaust Node List,           !- Name
  Node 39;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 20,    !- Name
  ,                                       !- Availability Schedule Name
  Node 40,                                !- Zone Supply Air Node Name
  Node 39,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_2_4 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 20,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_2_4,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_3_2,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 233,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_3_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 7,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  32.004, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  35.052, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  35.052, 0, 4.2672,                      !- X,Y,Z Vertex 4 {m}
  30.48, 0, 4.2672,                       !- X,Y,Z Vertex 5 {m}
  30.48, 9.144, 4.2672;                   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 234,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  1_Bdrm_3_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 419,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  30.48, 0, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  36.576, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 235,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_3_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 243,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  36.576, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  36.576, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 236,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_3_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  30.48, 0, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  30.48, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  36.576, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 236,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5054, 0, 5.95128403361345,           !- X,Y,Z Vertex 1 {m}
  30.5054, 0, 5.0292,                     !- X,Y,Z Vertex 2 {m}
  36.5506, 0, 5.0292,                     !- X,Y,Z Vertex 3 {m}
  36.5506, 0, 5.95128403361345;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 237,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_3_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 229,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 7.3152,                       !- X,Y,Z Vertex 1 {m}
  30.48, 9.144, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  30.48, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  30.48, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 238,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_3_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 172,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  36.576, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  36.576, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_3_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 76,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  35.052, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  32.004, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  32.004, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_3_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  36.576, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  35.052, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  35.052, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 24 - Overhang,              !- Name
  Face 236,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.5506, 0, 5.95128403361345,           !- X,Y,Z Vertex 1 {m}
  30.5054, 0, 5.95128403361345,           !- X,Y,Z Vertex 2 {m}
  30.5054, -0.92208403361345, 5.95128403361345, !- X,Y,Z Vertex 3 {m}
  36.5506, -0.92208403361345, 5.95128403361345; !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_3_2 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_3_2,                             !- Zone or ZoneList Name
  111.483648;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 103|1_Bdrm_3_2, !- Name
  1_Bdrm_3_2,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 103 1_Bdrm_3_2, !- Name
  1_Bdrm_3_2,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  109.293287318552,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 103 1_Bdrm_3_2; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 103|1_Bdrm_3_2, !- Name
  1_Bdrm_3_2,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  265.888145834406,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 103;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 103,   !- Name
  1_Bdrm_3_2,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 103;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 103,           !- Name
  1_Bdrm_3_2,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 103;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_3_2 Infiltration,                !- Name
  1_Bdrm_3_2,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_3_2 Thermostat,                  !- Name
  1_Bdrm_3_2,                             !- Zone or ZoneList Name
  1_Bdrm_3_2 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_3_2 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_3_2 Thermostat Schedule,         !- Name
  1_Bdrm_3_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_3_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_3_2 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_3_2,                             !- Zone Name
  1_Bdrm_3_2 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_3_2 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_3_2 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_3_2 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_3_2 Inlet Node List,             !- Name
  Node 52;                                !- Node Name 1

NodeList,
  1_Bdrm_3_2 Exhaust Node List,           !- Name
  Node 51;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 26,    !- Name
  ,                                       !- Availability Schedule Name
  Node 52,                                !- Zone Supply Air Node Name
  Node 51,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_3_2 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 26,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_3_2,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_3_3,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 419,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_3_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 234,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  36.576, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  30.48, 0, 7.3152,                       !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 420,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  1_Bdrm_3_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 570,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  30.48, 0, 10.3632,                      !- X,Y,Z Vertex 2 {m}
  36.576, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 421,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_3_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 429,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  36.576, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  36.576, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 422,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_3_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  30.48, 0, 10.3632,                      !- X,Y,Z Vertex 2 {m}
  30.48, 0, 7.3152,                       !- X,Y,Z Vertex 3 {m}
  36.576, 0, 7.3152;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 54,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 422,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5054, 0, 8.99928403361345,           !- X,Y,Z Vertex 1 {m}
  30.5054, 0, 8.0772,                     !- X,Y,Z Vertex 2 {m}
  36.5506, 0, 8.0772,                     !- X,Y,Z Vertex 3 {m}
  36.5506, 0, 8.99928403361345;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 423,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_3_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 415,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 10.3632,                      !- X,Y,Z Vertex 1 {m}
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  30.48, 9.144, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  30.48, 0, 7.3152;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 424,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_3_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 376,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  36.576, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  36.576, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 54 - Overhang,              !- Name
  Face 422,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.5506, 0, 8.99928403361345,           !- X,Y,Z Vertex 1 {m}
  30.5054, 0, 8.99928403361345,           !- X,Y,Z Vertex 2 {m}
  30.5054, -0.92208403361345, 8.99928403361345, !- X,Y,Z Vertex 3 {m}
  36.5506, -0.92208403361345, 8.99928403361345; !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_3_3 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_3_3,                             !- Zone or ZoneList Name
  111.483648;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 110|1_Bdrm_3_3, !- Name
  1_Bdrm_3_3,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 110 1_Bdrm_3_3, !- Name
  1_Bdrm_3_3,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  109.293287318552,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 110 1_Bdrm_3_3; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 110|1_Bdrm_3_3, !- Name
  1_Bdrm_3_3,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  265.888145834406,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 110;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 110,   !- Name
  1_Bdrm_3_3,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 110;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 110,           !- Name
  1_Bdrm_3_3,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 110;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_3_3 Infiltration,                !- Name
  1_Bdrm_3_3,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_3_3 Thermostat,                  !- Name
  1_Bdrm_3_3,                             !- Zone or ZoneList Name
  1_Bdrm_3_3 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_3_3 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_3_3 Thermostat Schedule,         !- Name
  1_Bdrm_3_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_3_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_3_3 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_3_3,                             !- Zone Name
  1_Bdrm_3_3 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_3_3 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_3_3 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_3_3 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_3_3 Inlet Node List,             !- Name
  Node 104;                               !- Node Name 1

NodeList,
  1_Bdrm_3_3 Exhaust Node List,           !- Name
  Node 103;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 52,    !- Name
  ,                                       !- Availability Schedule Name
  Node 104,                               !- Zone Supply Air Node Name
  Node 103,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_3_3 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 52,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_3_3,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_3_4,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 570,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_3_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 420,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  36.576, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  30.48, 0, 10.3632,                      !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 571,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-34.48,              !- Construction Name
  1_Bdrm_3_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  30.48, 0, 13.4112,                      !- X,Y,Z Vertex 2 {m}
  36.576, 0, 13.4112,                     !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 13.4112;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 572,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_3_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 580,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  36.576, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  36.576, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 573,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_3_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 13.4112,                     !- X,Y,Z Vertex 1 {m}
  30.48, 0, 13.4112,                      !- X,Y,Z Vertex 2 {m}
  30.48, 0, 10.3632,                      !- X,Y,Z Vertex 3 {m}
  36.576, 0, 10.3632;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 80,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 573,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5054, 0, 12.0472840336134,           !- X,Y,Z Vertex 1 {m}
  30.5054, 0, 11.1252,                    !- X,Y,Z Vertex 2 {m}
  36.5506, 0, 11.1252,                    !- X,Y,Z Vertex 3 {m}
  36.5506, 0, 12.0472840336134;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 574,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_3_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 566,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 13.4112,                      !- X,Y,Z Vertex 1 {m}
  30.48, 9.144, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  30.48, 0, 10.3632;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 575,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_3_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 527,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  36.576, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  36.576, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 80 - Overhang,              !- Name
  Face 571,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.5506, 0, 12.0472840336134,           !- X,Y,Z Vertex 1 {m}
  30.5054, 0, 12.0472840336134,           !- X,Y,Z Vertex 2 {m}
  30.5054, -0.9220840336134, 12.0472840336134, !- X,Y,Z Vertex 3 {m}
  36.5506, -0.9220840336134, 12.0472840336134; !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_3_4 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_3_4,                             !- Zone or ZoneList Name
  111.483648;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 117|1_Bdrm_3_4, !- Name
  1_Bdrm_3_4,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 117 1_Bdrm_3_4, !- Name
  1_Bdrm_3_4,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  109.293287318552,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 117 1_Bdrm_3_4; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 117|1_Bdrm_3_4, !- Name
  1_Bdrm_3_4,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  265.888145834406,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 117;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 117,   !- Name
  1_Bdrm_3_4,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 117;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 117,           !- Name
  1_Bdrm_3_4,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 117;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_3_4 Infiltration,                !- Name
  1_Bdrm_3_4,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  7.11966737e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_3_4 Thermostat,                  !- Name
  1_Bdrm_3_4,                             !- Zone or ZoneList Name
  1_Bdrm_3_4 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_3_4 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_3_4 Thermostat Schedule,         !- Name
  1_Bdrm_3_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_3_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_3_4 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_3_4,                             !- Zone Name
  1_Bdrm_3_4 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_3_4 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_3_4 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_3_4 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_3_4 Inlet Node List,             !- Name
  Node 112;                               !- Node Name 1

NodeList,
  1_Bdrm_3_4 Exhaust Node List,           !- Name
  Node 111;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 56,    !- Name
  ,                                       !- Availability Schedule Name
  Node 112,                               !- Zone Supply Air Node Name
  Node 111,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_3_4 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 56,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_3_4,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_4_2,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 258,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_4_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 143,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  16.764, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  12.192, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 259,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  1_Bdrm_4_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 319,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  19.812, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 260,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_4_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 270,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  19.812, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 261,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_4_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 180,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 262,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_4_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 204,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 263,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_4_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 196,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  12.192, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  12.192, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 264,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_4_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  19.812, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  19.812, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  12.192, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 264,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.7866, 19.812, 5.94973691275168,      !- X,Y,Z Vertex 1 {m}
  19.7866, 19.812, 5.0292,                !- X,Y,Z Vertex 2 {m}
  12.2174, 19.812, 5.0292,                !- X,Y,Z Vertex 3 {m}
  12.2174, 19.812, 5.94973691275168;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_4_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  19.812, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  16.764, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  16.764, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_4_2 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_4_2,                             !- Zone or ZoneList Name
  139.35456;                              !- Surface Area {m2}

People,
  res occupants|Building Unit 104|1_Bdrm_4_2, !- Name
  1_Bdrm_4_2,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 104 1_Bdrm_4_2, !- Name
  1_Bdrm_4_2,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  122.772571692033,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 104 1_Bdrm_4_2; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 104|1_Bdrm_4_2, !- Name
  1_Bdrm_4_2,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  273.520052727516,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 104;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 104,   !- Name
  1_Bdrm_4_2,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 104;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 104,           !- Name
  1_Bdrm_4_2,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 104;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_4_2 Infiltration,                !- Name
  1_Bdrm_4_2,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_4_2 Thermostat,                  !- Name
  1_Bdrm_4_2,                             !- Zone or ZoneList Name
  1_Bdrm_4_2 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_4_2 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_4_2 Thermostat Schedule,         !- Name
  1_Bdrm_4_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_4_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_4_2 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_4_2,                             !- Zone Name
  1_Bdrm_4_2 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_4_2 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_4_2 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_4_2 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_4_2 Inlet Node List,             !- Name
  Node 90;                                !- Node Name 1

NodeList,
  1_Bdrm_4_2 Exhaust Node List,           !- Name
  Node 89;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 45,    !- Name
  ,                                       !- Availability Schedule Name
  Node 90,                                !- Zone Supply Air Node Name
  Node 89,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_4_2 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 45,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_4_2,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_4_3,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 319,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_4_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 259,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  12.192, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  19.812, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 320,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  1_Bdrm_4_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 470,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  19.812, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 321,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_4_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 328,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  19.812, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  19.812, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 322,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_4_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 384,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 323,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_4_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 315,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 10.3632,                !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 324,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_4_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 307,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 10.3632,                !- X,Y,Z Vertex 1 {m}
  12.192, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  12.192, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 325,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_4_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  19.812, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  19.812, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  12.192, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 325,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.7866, 19.812, 8.99773691275168,      !- X,Y,Z Vertex 1 {m}
  19.7866, 19.812, 8.0772,                !- X,Y,Z Vertex 2 {m}
  12.2174, 19.812, 8.0772,                !- X,Y,Z Vertex 3 {m}
  12.2174, 19.812, 8.99773691275168;      !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_4_3 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_4_3,                             !- Zone or ZoneList Name
  139.35456;                              !- Surface Area {m2}

People,
  res occupants|Building Unit 111|1_Bdrm_4_3, !- Name
  1_Bdrm_4_3,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 111 1_Bdrm_4_3, !- Name
  1_Bdrm_4_3,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  122.772571692033,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 111 1_Bdrm_4_3; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 111|1_Bdrm_4_3, !- Name
  1_Bdrm_4_3,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  273.520052727516,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 111;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 111,   !- Name
  1_Bdrm_4_3,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 111;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 111,           !- Name
  1_Bdrm_4_3,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 111;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_4_3 Infiltration,                !- Name
  1_Bdrm_4_3,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_4_3 Thermostat,                  !- Name
  1_Bdrm_4_3,                             !- Zone or ZoneList Name
  1_Bdrm_4_3 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_4_3 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_4_3 Thermostat Schedule,         !- Name
  1_Bdrm_4_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_4_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_4_3 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_4_3,                             !- Zone Name
  1_Bdrm_4_3 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_4_3 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_4_3 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_4_3 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_4_3 Inlet Node List,             !- Name
  Node 102;                               !- Node Name 1

NodeList,
  1_Bdrm_4_3 Exhaust Node List,           !- Name
  Node 101;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 51,    !- Name
  ,                                       !- Availability Schedule Name
  Node 102,                               !- Zone Supply Air Node Name
  Node 101,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_4_3 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 51,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_4_3,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_4_4,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 470,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_4_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 320,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  12.192, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  19.812, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 471,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-34.48,              !- Construction Name
  1_Bdrm_4_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 13.4112,                !- X,Y,Z Vertex 3 {m}
  19.812, 19.812, 13.4112;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 472,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_4_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 481,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  19.812, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  19.812, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 473,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_4_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 535,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 474,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_4_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 466,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 13.4112,                !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 10.3632,                !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 475,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_4_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 458,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 13.4112,                !- X,Y,Z Vertex 1 {m}
  12.192, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  12.192, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 476,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_4_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  19.812, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  19.812, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  12.192, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 62,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 476,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.7866, 19.812, 12.0457369127517,      !- X,Y,Z Vertex 1 {m}
  19.7866, 19.812, 11.1252,               !- X,Y,Z Vertex 2 {m}
  12.2174, 19.812, 11.1252,               !- X,Y,Z Vertex 3 {m}
  12.2174, 19.812, 12.0457369127517;      !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_4_4 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_4_4,                             !- Zone or ZoneList Name
  139.35456;                              !- Surface Area {m2}

People,
  res occupants|Building Unit 118|1_Bdrm_4_4, !- Name
  1_Bdrm_4_4,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 118 1_Bdrm_4_4, !- Name
  1_Bdrm_4_4,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  122.772571692033,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 118 1_Bdrm_4_4; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 118|1_Bdrm_4_4, !- Name
  1_Bdrm_4_4,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  273.520052727516,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 118;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 118,   !- Name
  1_Bdrm_4_4,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 118;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 118,           !- Name
  1_Bdrm_4_4,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 118;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_4_4 Infiltration,                !- Name
  1_Bdrm_4_4,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  7.11966737e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_4_4 Thermostat,                  !- Name
  1_Bdrm_4_4,                             !- Zone or ZoneList Name
  1_Bdrm_4_4 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_4_4 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_4_4 Thermostat Schedule,         !- Name
  1_Bdrm_4_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_4_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_4_4 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_4_4,                             !- Zone Name
  1_Bdrm_4_4 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_4_4 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_4_4 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_4_4 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_4_4 Inlet Node List,             !- Name
  Node 16;                                !- Node Name 1

NodeList,
  1_Bdrm_4_4 Exhaust Node List,           !- Name
  Node 15;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 8,     !- Name
  ,                                       !- Availability Schedule Name
  Node 16,                                !- Zone Supply Air Node Name
  Node 15,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_4_4 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 8,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_4_4,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_5_2,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 265,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_5_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 137,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  19.812, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 266,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  1_Bdrm_5_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 326,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  27.432, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 267,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_5_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 274,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  27.432, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 268,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_5_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 182,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  21.336, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  21.336, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 269,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_5_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 181,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  21.336, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 270,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_5_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 260,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  19.812, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  19.812, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 271,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_5_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  27.432, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  27.432, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  19.812, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 271,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.4066, 19.812, 5.94973691275168,      !- X,Y,Z Vertex 1 {m}
  27.4066, 19.812, 5.0292,                !- X,Y,Z Vertex 2 {m}
  19.8374, 19.812, 5.0292,                !- X,Y,Z Vertex 3 {m}
  19.8374, 19.812, 5.94973691275168;      !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_5_2 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_5_2,                             !- Zone or ZoneList Name
  139.35456;                              !- Surface Area {m2}

People,
  res occupants|Building Unit 105|1_Bdrm_5_2, !- Name
  1_Bdrm_5_2,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 105 1_Bdrm_5_2, !- Name
  1_Bdrm_5_2,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  122.772571692033,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 105 1_Bdrm_5_2; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 105|1_Bdrm_5_2, !- Name
  1_Bdrm_5_2,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  273.520052727516,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 105;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 105,   !- Name
  1_Bdrm_5_2,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 105;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 105,           !- Name
  1_Bdrm_5_2,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 105;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_5_2 Infiltration,                !- Name
  1_Bdrm_5_2,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_5_2 Thermostat,                  !- Name
  1_Bdrm_5_2,                             !- Zone or ZoneList Name
  1_Bdrm_5_2 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_5_2 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_5_2 Thermostat Schedule,         !- Name
  1_Bdrm_5_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_5_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_5_2 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_5_2,                             !- Zone Name
  1_Bdrm_5_2 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_5_2 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_5_2 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_5_2 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_5_2 Inlet Node List,             !- Name
  Node 10;                                !- Node Name 1

NodeList,
  1_Bdrm_5_2 Exhaust Node List,           !- Name
  Node 9;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 5,     !- Name
  ,                                       !- Availability Schedule Name
  Node 10,                                !- Zone Supply Air Node Name
  Node 9,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_5_2 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 5,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_5_2,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_5_3,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 326,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_5_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 266,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  19.812, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  27.432, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 327,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  1_Bdrm_5_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 477,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  27.432, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  19.812, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 328,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_5_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 321,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  19.812, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  19.812, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 329,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_5_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  27.432, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  27.432, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  19.812, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.4066, 19.812, 8.99773691275168,      !- X,Y,Z Vertex 1 {m}
  27.4066, 19.812, 8.0772,                !- X,Y,Z Vertex 2 {m}
  19.8374, 19.812, 8.0772,                !- X,Y,Z Vertex 3 {m}
  19.8374, 19.812, 8.99773691275168;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 330,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_5_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 334,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  27.432, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 331,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_5_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 385,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  19.812, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_5_3 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_5_3,                             !- Zone or ZoneList Name
  139.35456;                              !- Surface Area {m2}

People,
  res occupants|Building Unit 112|1_Bdrm_5_3, !- Name
  1_Bdrm_5_3,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 112 1_Bdrm_5_3, !- Name
  1_Bdrm_5_3,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  122.772571692033,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 112 1_Bdrm_5_3; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 112|1_Bdrm_5_3, !- Name
  1_Bdrm_5_3,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  273.520052727516,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 112;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 112,   !- Name
  1_Bdrm_5_3,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 112;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 112,           !- Name
  1_Bdrm_5_3,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 112;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_5_3 Infiltration,                !- Name
  1_Bdrm_5_3,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_5_3 Thermostat,                  !- Name
  1_Bdrm_5_3,                             !- Zone or ZoneList Name
  1_Bdrm_5_3 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_5_3 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_5_3 Thermostat Schedule,         !- Name
  1_Bdrm_5_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_5_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_5_3 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_5_3,                             !- Zone Name
  1_Bdrm_5_3 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_5_3 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_5_3 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_5_3 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_5_3 Inlet Node List,             !- Name
  Node 116;                               !- Node Name 1

NodeList,
  1_Bdrm_5_3 Exhaust Node List,           !- Name
  Node 115;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 58,    !- Name
  ,                                       !- Availability Schedule Name
  Node 116,                               !- Zone Supply Air Node Name
  Node 115,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_5_3 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 58,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_5_3,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_5_4,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 477,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_5_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 327,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  19.812, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 478,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-34.48,              !- Construction Name
  1_Bdrm_5_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  19.812, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 13.4112,                !- X,Y,Z Vertex 3 {m}
  27.432, 19.812, 13.4112;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 479,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_5_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 487,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  27.432, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 480,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_5_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 536,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  19.812, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 481,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_5_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 472,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  19.812, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  19.812, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 482,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_5_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  27.432, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  27.432, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  19.812, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 63,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 482,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.4066, 19.812, 12.0457369127517,      !- X,Y,Z Vertex 1 {m}
  27.4066, 19.812, 11.1252,               !- X,Y,Z Vertex 2 {m}
  19.8374, 19.812, 11.1252,               !- X,Y,Z Vertex 3 {m}
  19.8374, 19.812, 12.0457369127517;      !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_5_4 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_5_4,                             !- Zone or ZoneList Name
  139.35456;                              !- Surface Area {m2}

People,
  res occupants|Building Unit 119|1_Bdrm_5_4, !- Name
  1_Bdrm_5_4,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 119 1_Bdrm_5_4, !- Name
  1_Bdrm_5_4,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  122.772571692033,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 119 1_Bdrm_5_4; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 119|1_Bdrm_5_4, !- Name
  1_Bdrm_5_4,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  273.520052727516,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 119;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 119,   !- Name
  1_Bdrm_5_4,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 119;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 119,           !- Name
  1_Bdrm_5_4,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 119;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_5_4 Infiltration,                !- Name
  1_Bdrm_5_4,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  7.11966737e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_5_4 Thermostat,                  !- Name
  1_Bdrm_5_4,                             !- Zone or ZoneList Name
  1_Bdrm_5_4 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_5_4 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_5_4 Thermostat Schedule,         !- Name
  1_Bdrm_5_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_5_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_5_4 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_5_4,                             !- Zone Name
  1_Bdrm_5_4 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_5_4 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_5_4 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_5_4 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_5_4 Inlet Node List,             !- Name
  Node 4;                                 !- Node Name 1

NodeList,
  1_Bdrm_5_4 Exhaust Node List,           !- Name
  Node 3;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 2,     !- Name
  ,                                       !- Availability Schedule Name
  Node 4,                                 !- Zone Supply Air Node Name
  Node 3,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_5_4 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 2,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_5_4,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_6_2,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 272,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_6_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 112,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  27.432, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 273,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  1_Bdrm_6_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 332,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  27.432, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 274,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_6_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 267,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  27.432, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  27.432, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 275,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_6_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  27.432, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 275,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5026, 19.812, 5.95128403361345,      !- X,Y,Z Vertex 1 {m}
  33.5026, 19.812, 5.0292,                !- X,Y,Z Vertex 2 {m}
  27.4574, 19.812, 5.0292,                !- X,Y,Z Vertex 3 {m}
  27.4574, 19.812, 5.95128403361345;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 276,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_6_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 280,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  33.528, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 277,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_6_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 183,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_6_2 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_6_2,                             !- Zone or ZoneList Name
  111.483648;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 106|1_Bdrm_6_2, !- Name
  1_Bdrm_6_2,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 106 1_Bdrm_6_2, !- Name
  1_Bdrm_6_2,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  109.293287318552,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 106 1_Bdrm_6_2; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 106|1_Bdrm_6_2, !- Name
  1_Bdrm_6_2,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  265.888145834406,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 106;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 106,   !- Name
  1_Bdrm_6_2,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 106;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 106,           !- Name
  1_Bdrm_6_2,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 106;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_6_2 Infiltration,                !- Name
  1_Bdrm_6_2,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_6_2 Thermostat,                  !- Name
  1_Bdrm_6_2,                             !- Zone or ZoneList Name
  1_Bdrm_6_2 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_6_2 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_6_2 Thermostat Schedule,         !- Name
  1_Bdrm_6_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_6_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_6_2 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_6_2,                             !- Zone Name
  1_Bdrm_6_2 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_6_2 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_6_2 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_6_2 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_6_2 Inlet Node List,             !- Name
  Node 96;                                !- Node Name 1

NodeList,
  1_Bdrm_6_2 Exhaust Node List,           !- Name
  Node 95;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 48,    !- Name
  ,                                       !- Availability Schedule Name
  Node 96,                                !- Zone Supply Air Node Name
  Node 95,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_6_2 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 48,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_6_2,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_6_3,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 332,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_6_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 273,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  27.432, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 333,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  1_Bdrm_6_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 483,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  27.432, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 334,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_6_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 330,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  27.432, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  27.432, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 335,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_6_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  27.432, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 335,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5026, 19.812, 8.99928403361345,      !- X,Y,Z Vertex 1 {m}
  33.5026, 19.812, 8.0772,                !- X,Y,Z Vertex 2 {m}
  27.4574, 19.812, 8.0772,                !- X,Y,Z Vertex 3 {m}
  27.4574, 19.812, 8.99928403361345;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 336,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_6_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 340,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  33.528, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 337,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_6_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 386,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_6_3 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_6_3,                             !- Zone or ZoneList Name
  111.483648;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 113|1_Bdrm_6_3, !- Name
  1_Bdrm_6_3,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 113 1_Bdrm_6_3, !- Name
  1_Bdrm_6_3,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  109.293287318552,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 113 1_Bdrm_6_3; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 113|1_Bdrm_6_3, !- Name
  1_Bdrm_6_3,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  265.888145834406,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 113;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 113,   !- Name
  1_Bdrm_6_3,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 113;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 113,           !- Name
  1_Bdrm_6_3,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 113;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_6_3 Infiltration,                !- Name
  1_Bdrm_6_3,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_6_3 Thermostat,                  !- Name
  1_Bdrm_6_3,                             !- Zone or ZoneList Name
  1_Bdrm_6_3 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_6_3 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_6_3 Thermostat Schedule,         !- Name
  1_Bdrm_6_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_6_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_6_3 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_6_3,                             !- Zone Name
  1_Bdrm_6_3 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_6_3 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_6_3 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_6_3 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_6_3 Inlet Node List,             !- Name
  Node 36;                                !- Node Name 1

NodeList,
  1_Bdrm_6_3 Exhaust Node List,           !- Name
  Node 35;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 18,    !- Name
  ,                                       !- Availability Schedule Name
  Node 36,                                !- Zone Supply Air Node Name
  Node 35,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_6_3 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 18,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_6_3,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_6_4,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 483,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_6_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 333,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  27.432, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 484,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-34.48,              !- Construction Name
  1_Bdrm_6_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 13.4112,                !- X,Y,Z Vertex 3 {m}
  33.528, 19.812, 13.4112;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 485,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_6_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 493,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  33.528, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 486,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_6_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 537,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 487,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_6_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 479,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  27.432, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  27.432, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 488,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_6_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  27.432, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 64,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 488,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5026, 19.812, 12.0472840336134,      !- X,Y,Z Vertex 1 {m}
  33.5026, 19.812, 11.1252,               !- X,Y,Z Vertex 2 {m}
  27.4574, 19.812, 11.1252,               !- X,Y,Z Vertex 3 {m}
  27.4574, 19.812, 12.0472840336134;      !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_6_4 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_6_4,                             !- Zone or ZoneList Name
  111.483648;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 120|1_Bdrm_6_4, !- Name
  1_Bdrm_6_4,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 120 1_Bdrm_6_4, !- Name
  1_Bdrm_6_4,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  109.293287318552,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 120 1_Bdrm_6_4; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 120|1_Bdrm_6_4, !- Name
  1_Bdrm_6_4,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  265.888145834406,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 120;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 120,   !- Name
  1_Bdrm_6_4,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 120;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 120,           !- Name
  1_Bdrm_6_4,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 120;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_6_4 Infiltration,                !- Name
  1_Bdrm_6_4,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  7.11966737e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_6_4 Thermostat,                  !- Name
  1_Bdrm_6_4,                             !- Zone or ZoneList Name
  1_Bdrm_6_4 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_6_4 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_6_4 Thermostat Schedule,         !- Name
  1_Bdrm_6_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_6_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_6_4 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_6_4,                             !- Zone Name
  1_Bdrm_6_4 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_6_4 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_6_4 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_6_4 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_6_4 Inlet Node List,             !- Name
  Node 24;                                !- Node Name 1

NodeList,
  1_Bdrm_6_4 Exhaust Node List,           !- Name
  Node 23;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 12,    !- Name
  ,                                       !- Availability Schedule Name
  Node 24,                                !- Zone Supply Air Node Name
  Node 23,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_6_4 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 12,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_6_4,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_7_2,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 239,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_7_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  44.196, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  36.576, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 240,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  1_Bdrm_7_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 425,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  36.576, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  44.196, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 241,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_7_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 250,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  44.196, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  44.196, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 242,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_7_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  36.576, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  36.576, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  44.196, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 242,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6014, 0, 5.94973691275168,           !- X,Y,Z Vertex 1 {m}
  36.6014, 0, 5.0292,                     !- X,Y,Z Vertex 2 {m}
  44.1706, 0, 5.0292,                     !- X,Y,Z Vertex 3 {m}
  44.1706, 0, 5.94973691275168;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 243,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_7_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 235,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  36.576, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  36.576, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  36.576, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 244,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_7_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 171,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  44.196, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 26 - Overhang,              !- Name
  Face 242,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.1706, 0, 5.94973691275168,           !- X,Y,Z Vertex 1 {m}
  36.6014, 0, 5.94973691275168,           !- X,Y,Z Vertex 2 {m}
  36.6014, -0.92053691275168, 5.94973691275168, !- X,Y,Z Vertex 3 {m}
  44.1706, -0.92053691275168, 5.94973691275168; !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_7_2 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_7_2,                             !- Zone or ZoneList Name
  139.35456;                              !- Surface Area {m2}

People,
  res occupants|Building Unit 107|1_Bdrm_7_2, !- Name
  1_Bdrm_7_2,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 107 1_Bdrm_7_2, !- Name
  1_Bdrm_7_2,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  122.772571692033,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 107 1_Bdrm_7_2; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 107|1_Bdrm_7_2, !- Name
  1_Bdrm_7_2,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  273.520052727516,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 107;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 107,   !- Name
  1_Bdrm_7_2,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 107;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 107,           !- Name
  1_Bdrm_7_2,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 107;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_7_2 Infiltration,                !- Name
  1_Bdrm_7_2,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_7_2 Thermostat,                  !- Name
  1_Bdrm_7_2,                             !- Zone or ZoneList Name
  1_Bdrm_7_2 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_7_2 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_7_2 Thermostat Schedule,         !- Name
  1_Bdrm_7_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_7_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_7_2 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_7_2,                             !- Zone Name
  1_Bdrm_7_2 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_7_2 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_7_2 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_7_2 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_7_2 Inlet Node List,             !- Name
  Node 118;                               !- Node Name 1

NodeList,
  1_Bdrm_7_2 Exhaust Node List,           !- Name
  Node 117;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 59,    !- Name
  ,                                       !- Availability Schedule Name
  Node 118,                               !- Zone Supply Air Node Name
  Node 117,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_7_2 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 59,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_7_2,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_7_3,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 425,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_7_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 240,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  44.196, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  36.576, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 426,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  1_Bdrm_7_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 576,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  36.576, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  44.196, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 427,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_7_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 436,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  44.196, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  44.196, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 428,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_7_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 0, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  36.576, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  36.576, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  44.196, 0, 7.3152;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 55,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 428,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6014, 0, 8.99773691275168,           !- X,Y,Z Vertex 1 {m}
  36.6014, 0, 8.0772,                     !- X,Y,Z Vertex 2 {m}
  44.1706, 0, 8.0772,                     !- X,Y,Z Vertex 3 {m}
  44.1706, 0, 8.99773691275168;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 429,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_7_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 421,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  36.576, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  36.576, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  36.576, 0, 7.3152;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 430,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_7_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 375,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  44.196, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 55 - Overhang,              !- Name
  Face 428,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.1706, 0, 8.99773691275168,           !- X,Y,Z Vertex 1 {m}
  36.6014, 0, 8.99773691275168,           !- X,Y,Z Vertex 2 {m}
  36.6014, -0.920536912751681, 8.99773691275168, !- X,Y,Z Vertex 3 {m}
  44.1706, -0.920536912751681, 8.99773691275168; !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_7_3 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_7_3,                             !- Zone or ZoneList Name
  139.35456;                              !- Surface Area {m2}

People,
  res occupants|Building Unit 114|1_Bdrm_7_3, !- Name
  1_Bdrm_7_3,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 114 1_Bdrm_7_3, !- Name
  1_Bdrm_7_3,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  122.772571692033,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 114 1_Bdrm_7_3; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 114|1_Bdrm_7_3, !- Name
  1_Bdrm_7_3,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  273.520052727516,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 114;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 114,   !- Name
  1_Bdrm_7_3,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 114;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 114,           !- Name
  1_Bdrm_7_3,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 114;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_7_3 Infiltration,                !- Name
  1_Bdrm_7_3,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_7_3 Thermostat,                  !- Name
  1_Bdrm_7_3,                             !- Zone or ZoneList Name
  1_Bdrm_7_3 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_7_3 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_7_3 Thermostat Schedule,         !- Name
  1_Bdrm_7_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_7_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_7_3 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_7_3,                             !- Zone Name
  1_Bdrm_7_3 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_7_3 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_7_3 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_7_3 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_7_3 Inlet Node List,             !- Name
  Node 120;                               !- Node Name 1

NodeList,
  1_Bdrm_7_3 Exhaust Node List,           !- Name
  Node 119;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 60,    !- Name
  ,                                       !- Availability Schedule Name
  Node 120,                               !- Zone Supply Air Node Name
  Node 119,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_7_3 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 60,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_7_3,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  1_Bdrm_7_4,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 576,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  1_Bdrm_7_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 426,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  44.196, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  36.576, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 577,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-34.48,              !- Construction Name
  1_Bdrm_7_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  36.576, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  44.196, 0, 13.4112,                     !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 13.4112;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 578,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_7_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 587,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  44.196, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  44.196, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 579,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  1_Bdrm_7_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 0, 13.4112,                     !- X,Y,Z Vertex 1 {m}
  36.576, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  36.576, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  44.196, 0, 10.3632;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 81,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 579,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6014, 0, 12.0457369127517,           !- X,Y,Z Vertex 1 {m}
  36.6014, 0, 11.1252,                    !- X,Y,Z Vertex 2 {m}
  44.1706, 0, 11.1252,                    !- X,Y,Z Vertex 3 {m}
  44.1706, 0, 12.0457369127517;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 580,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_7_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 572,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 13.4112,                     !- X,Y,Z Vertex 1 {m}
  36.576, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  36.576, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  36.576, 0, 10.3632;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 581,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  1_Bdrm_7_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 526,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  44.196, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 81 - Overhang,              !- Name
  Face 577,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.1706, 0, 12.0457369127517,           !- X,Y,Z Vertex 1 {m}
  36.6014, 0, 12.0457369127517,           !- X,Y,Z Vertex 2 {m}
  36.6014, -0.9205369127517, 12.0457369127517, !- X,Y,Z Vertex 3 {m}
  44.1706, -0.9205369127517, 12.0457369127517; !- X,Y,Z Vertex 4 {m}

InternalMass,
  1_Bdrm_7_4 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  1_Bdrm_7_4,                             !- Zone or ZoneList Name
  139.35456;                              !- Surface Area {m2}

People,
  res occupants|Building Unit 121|1_Bdrm_7_4, !- Name
  1_Bdrm_7_4,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.55,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 121 1_Bdrm_7_4, !- Name
  1_Bdrm_7_4,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  122.772571692033,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 121 1_Bdrm_7_4; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 121|1_Bdrm_7_4, !- Name
  1_Bdrm_7_4,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  273.520052727516,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 121;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 121,   !- Name
  1_Bdrm_7_4,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  141.404922350314,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 121;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 121,           !- Name
  1_Bdrm_7_4,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 121;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  1_Bdrm_7_4 Infiltration,                !- Name
  1_Bdrm_7_4,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  7.11966737e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Bdrm_7_4 Thermostat,                  !- Name
  1_Bdrm_7_4,                             !- Zone or ZoneList Name
  1_Bdrm_7_4 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  1_Bdrm_7_4 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  1_Bdrm_7_4 Thermostat Schedule,         !- Name
  1_Bdrm_7_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Bdrm_7_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1_Bdrm_7_4 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_Bdrm_7_4,                             !- Zone Name
  1_Bdrm_7_4 Equipment List,              !- Zone Conditioning Equipment List Name
  1_Bdrm_7_4 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  1_Bdrm_7_4 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  1_Bdrm_7_4 Zone Air Node;               !- Zone Air Node Name

NodeList,
  1_Bdrm_7_4 Inlet Node List,             !- Name
  Node 44;                                !- Node Name 1

NodeList,
  1_Bdrm_7_4 Exhaust Node List,           !- Name
  Node 43;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 22,    !- Name
  ,                                       !- Availability Schedule Name
  Node 44,                                !- Zone Supply Air Node Name
  Node 43,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_Bdrm_7_4 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 22,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_Bdrm_7_4,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
