  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  2_Bdrm_1_2,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 158,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  2_Bdrm_1_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 127,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 4.2672,                  !- X,Y,Z Vertex 4 {m}
  60.96, 9.144, 4.2672,                   !- X,Y,Z Vertex 5 {m}
  60.96, 0, 4.2672;                       !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 159,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  2_Bdrm_1_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 438,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  48.768, 0, 7.3152,                      !- X,Y,Z Vertex 4 {m}
  60.96, 0, 7.3152,                       !- X,Y,Z Vertex 5 {m}
  60.96, 9.144, 7.3152;                   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 160,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_1_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 248,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  48.768, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 161,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_1_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 255,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 6.096, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  48.768, 6.096, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 162,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_1_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 254,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 6.096, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  51.816, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  51.816, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  51.816, 6.096, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 163,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_1_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 190,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  54.864, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  54.864, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 164,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_1_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 157,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  60.96, 9.144, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  60.96, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 165,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_1_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  60.96, 0, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  60.96, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  60.96, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 165,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.96, 0.0254, 5.94870837988827,        !- X,Y,Z Vertex 1 {m}
  60.96, 0.0254, 5.0292,                  !- X,Y,Z Vertex 2 {m}
  60.96, 9.1186, 5.0292,                  !- X,Y,Z Vertex 3 {m}
  60.96, 9.1186, 5.94870837988827;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 166,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_1_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 7.3152,                       !- X,Y,Z Vertex 1 {m}
  48.768, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  48.768, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  60.96, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 166,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.7934, 0, 5.94742594142259,           !- X,Y,Z Vertex 1 {m}
  48.7934, 0, 5.0292,                     !- X,Y,Z Vertex 2 {m}
  60.9346, 0, 5.0292,                     !- X,Y,Z Vertex 3 {m}
  60.9346, 0, 5.94742594142259;           !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 14 - Overhang,              !- Name
  Face 165,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.96, 9.1186, 5.94870837988827,        !- X,Y,Z Vertex 1 {m}
  60.96, 0.0254, 5.94870837988827,        !- X,Y,Z Vertex 2 {m}
  61.8795083798883, 0.0254, 5.94870837988827, !- X,Y,Z Vertex 3 {m}
  61.8795083798883, 9.1186, 5.94870837988827; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 15 - Overhang,              !- Name
  Face 165,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.9346, 0, 5.94742594142259,           !- X,Y,Z Vertex 1 {m}
  48.7934, 0, 5.94742594142259,           !- X,Y,Z Vertex 2 {m}
  48.7934, -0.918225941422589, 5.94742594142259, !- X,Y,Z Vertex 3 {m}
  60.9346, -0.918225941422589, 5.94742594142259; !- X,Y,Z Vertex 4 {m}

InternalMass,
  2_Bdrm_1_2 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  2_Bdrm_1_2,                             !- Zone or ZoneList Name
  204.386688;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 201|2_Bdrm_1_2, !- Name
  2_Bdrm_1_2,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.47,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 201 2_Bdrm_1_2, !- Name
  2_Bdrm_1_2,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  154.224235230154,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 201 2_Bdrm_1_2; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 201|2_Bdrm_1_2, !- Name
  2_Bdrm_1_2,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  324.248712130133,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 201;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 201,   !- Name
  2_Bdrm_1_2,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  176.885038899312,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 201;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 201,           !- Name
  2_Bdrm_1_2,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 201;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  2_Bdrm_1_2 Infiltration,                !- Name
  2_Bdrm_1_2,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  2_Bdrm_1_2 Thermostat,                  !- Name
  2_Bdrm_1_2,                             !- Zone or ZoneList Name
  2_Bdrm_1_2 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  2_Bdrm_1_2 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  2_Bdrm_1_2 Thermostat Schedule,         !- Name
  2_Bdrm_1_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_Bdrm_1_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  2_Bdrm_1_2 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_Bdrm_1_2,                             !- Zone Name
  2_Bdrm_1_2 Equipment List,              !- Zone Conditioning Equipment List Name
  2_Bdrm_1_2 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  2_Bdrm_1_2 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  2_Bdrm_1_2 Zone Air Node;               !- Zone Air Node Name

NodeList,
  2_Bdrm_1_2 Inlet Node List,             !- Name
  Node 114;                               !- Node Name 1

NodeList,
  2_Bdrm_1_2 Exhaust Node List,           !- Name
  Node 113;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 57,    !- Name
  ,                                       !- Availability Schedule Name
  Node 114,                               !- Zone Supply Air Node Name
  Node 113,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_Bdrm_1_2 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 57,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_Bdrm_1_2,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  2_Bdrm_1_3,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 438,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  2_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 159,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 7.3152,                  !- X,Y,Z Vertex 4 {m}
  60.96, 9.144, 7.3152,                   !- X,Y,Z Vertex 5 {m}
  60.96, 0, 7.3152;                       !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 439,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  2_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 589,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  48.768, 0, 10.3632,                     !- X,Y,Z Vertex 4 {m}
  60.96, 0, 10.3632,                      !- X,Y,Z Vertex 5 {m}
  60.96, 9.144, 10.3632;                  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 440,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 434,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  48.768, 0, 7.3152;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 441,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 450,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 6.096, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  48.768, 6.096, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 442,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 449,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 6.096, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  51.816, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  51.816, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  51.816, 6.096, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 443,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 393,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  54.864, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 444,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 370,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  60.96, 9.144, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  60.96, 9.144, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 445,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_1_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  60.96, 0, 10.3632,                      !- X,Y,Z Vertex 2 {m}
  60.96, 0, 7.3152,                       !- X,Y,Z Vertex 3 {m}
  60.96, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 57,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 445,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.96, 0.0254, 8.99670837988827,        !- X,Y,Z Vertex 1 {m}
  60.96, 0.0254, 8.0772,                  !- X,Y,Z Vertex 2 {m}
  60.96, 9.1186, 8.0772,                  !- X,Y,Z Vertex 3 {m}
  60.96, 9.1186, 8.99670837988827;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 446,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_1_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 10.3632,                      !- X,Y,Z Vertex 1 {m}
  48.768, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  48.768, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  60.96, 0, 7.3152;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 58,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 446,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.7934, 0, 8.99542594142259,           !- X,Y,Z Vertex 1 {m}
  48.7934, 0, 8.0772,                     !- X,Y,Z Vertex 2 {m}
  60.9346, 0, 8.0772,                     !- X,Y,Z Vertex 3 {m}
  60.9346, 0, 8.99542594142259;           !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 57 - Overhang,              !- Name
  Face 446,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.96, 9.1186, 8.99670837988827,        !- X,Y,Z Vertex 1 {m}
  60.96, 0.0254, 8.99670837988827,        !- X,Y,Z Vertex 2 {m}
  61.8795083798883, 0.0254, 8.99670837988827, !- X,Y,Z Vertex 3 {m}
  61.8795083798883, 9.1186, 8.99670837988827; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 58 - Overhang,              !- Name
  Face 446,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.9346, 0, 8.99542594142259,           !- X,Y,Z Vertex 1 {m}
  48.7934, 0, 8.99542594142259,           !- X,Y,Z Vertex 2 {m}
  48.7934, -0.918225941422591, 8.99542594142259, !- X,Y,Z Vertex 3 {m}
  60.9346, -0.918225941422591, 8.99542594142259; !- X,Y,Z Vertex 4 {m}

InternalMass,
  2_Bdrm_1_3 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  2_Bdrm_1_3,                             !- Zone or ZoneList Name
  204.386688;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 204|2_Bdrm_1_3, !- Name
  2_Bdrm_1_3,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.47,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 204 2_Bdrm_1_3, !- Name
  2_Bdrm_1_3,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  154.224235230154,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 204 2_Bdrm_1_3; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 204|2_Bdrm_1_3, !- Name
  2_Bdrm_1_3,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  324.248712130133,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 204;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 204,   !- Name
  2_Bdrm_1_3,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  176.885038899312,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 204;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 204,           !- Name
  2_Bdrm_1_3,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 204;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  2_Bdrm_1_3 Infiltration,                !- Name
  2_Bdrm_1_3,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  2_Bdrm_1_3 Thermostat,                  !- Name
  2_Bdrm_1_3,                             !- Zone or ZoneList Name
  2_Bdrm_1_3 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  2_Bdrm_1_3 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  2_Bdrm_1_3 Thermostat Schedule,         !- Name
  2_Bdrm_1_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_Bdrm_1_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  2_Bdrm_1_3 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_Bdrm_1_3,                             !- Zone Name
  2_Bdrm_1_3 Equipment List,              !- Zone Conditioning Equipment List Name
  2_Bdrm_1_3 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  2_Bdrm_1_3 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  2_Bdrm_1_3 Zone Air Node;               !- Zone Air Node Name

NodeList,
  2_Bdrm_1_3 Inlet Node List,             !- Name
  Node 122;                               !- Node Name 1

NodeList,
  2_Bdrm_1_3 Exhaust Node List,           !- Name
  Node 121;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 61,    !- Name
  ,                                       !- Availability Schedule Name
  Node 122,                               !- Zone Supply Air Node Name
  Node 121,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_Bdrm_1_3 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 61,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_Bdrm_1_3,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  2_Bdrm_1_4,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 589,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  2_Bdrm_1_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 439,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 10.3632,                 !- X,Y,Z Vertex 4 {m}
  60.96, 9.144, 10.3632,                  !- X,Y,Z Vertex 5 {m}
  60.96, 0, 10.3632;                      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 590,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-34.48,              !- Construction Name
  2_Bdrm_1_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 13.4112,                 !- X,Y,Z Vertex 3 {m}
  48.768, 0, 13.4112,                     !- X,Y,Z Vertex 4 {m}
  60.96, 0, 13.4112,                      !- X,Y,Z Vertex 5 {m}
  60.96, 9.144, 13.4112;                  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 591,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_1_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 585,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 13.4112,                     !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  48.768, 0, 10.3632;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 592,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_1_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 601,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 6.096, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  48.768, 6.096, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 593,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_1_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 600,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 6.096, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  51.816, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  51.816, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  51.816, 6.096, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 594,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_1_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 544,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  54.864, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 595,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_1_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 521,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  60.96, 9.144, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  60.96, 9.144, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 596,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_1_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 9.144, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  60.96, 0, 13.4112,                      !- X,Y,Z Vertex 2 {m}
  60.96, 0, 10.3632,                      !- X,Y,Z Vertex 3 {m}
  60.96, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 84,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 596,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.96, 0.0254, 12.0447083798883,        !- X,Y,Z Vertex 1 {m}
  60.96, 0.0254, 11.1252,                 !- X,Y,Z Vertex 2 {m}
  60.96, 9.1186, 11.1252,                 !- X,Y,Z Vertex 3 {m}
  60.96, 9.1186, 12.0447083798883;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 597,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_1_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 13.4112,                      !- X,Y,Z Vertex 1 {m}
  48.768, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  48.768, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  60.96, 0, 10.3632;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 85,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 597,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.7934, 0, 12.0434259414226,           !- X,Y,Z Vertex 1 {m}
  48.7934, 0, 11.1252,                    !- X,Y,Z Vertex 2 {m}
  60.9346, 0, 11.1252,                    !- X,Y,Z Vertex 3 {m}
  60.9346, 0, 12.0434259414226;           !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 84 - Overhang,              !- Name
  Face 596,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.96, 9.1186, 12.0447083798883,        !- X,Y,Z Vertex 1 {m}
  60.96, 0.0254, 12.0447083798883,        !- X,Y,Z Vertex 2 {m}
  61.8795083798883, 0.0254, 12.0447083798883, !- X,Y,Z Vertex 3 {m}
  61.8795083798883, 9.1186, 12.0447083798883; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 85 - Overhang,              !- Name
  Face 596,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.9346, 0, 12.0434259414226,           !- X,Y,Z Vertex 1 {m}
  48.7934, 0, 12.0434259414226,           !- X,Y,Z Vertex 2 {m}
  48.7934, -0.9182259414226, 12.0434259414226, !- X,Y,Z Vertex 3 {m}
  60.9346, -0.9182259414226, 12.0434259414226; !- X,Y,Z Vertex 4 {m}

InternalMass,
  2_Bdrm_1_4 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  2_Bdrm_1_4,                             !- Zone or ZoneList Name
  204.386688;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 207|2_Bdrm_1_4, !- Name
  2_Bdrm_1_4,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.47,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 207 2_Bdrm_1_4, !- Name
  2_Bdrm_1_4,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  154.224235230154,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 207 2_Bdrm_1_4; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 207|2_Bdrm_1_4, !- Name
  2_Bdrm_1_4,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  324.248712130133,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 207;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 207,   !- Name
  2_Bdrm_1_4,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  176.885038899312,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 207;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 207,           !- Name
  2_Bdrm_1_4,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 207;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  2_Bdrm_1_4 Infiltration,                !- Name
  2_Bdrm_1_4,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0001107503813,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  2_Bdrm_1_4 Thermostat,                  !- Name
  2_Bdrm_1_4,                             !- Zone or ZoneList Name
  2_Bdrm_1_4 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  2_Bdrm_1_4 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  2_Bdrm_1_4 Thermostat Schedule,         !- Name
  2_Bdrm_1_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_Bdrm_1_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  2_Bdrm_1_4 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_Bdrm_1_4,                             !- Zone Name
  2_Bdrm_1_4 Equipment List,              !- Zone Conditioning Equipment List Name
  2_Bdrm_1_4 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  2_Bdrm_1_4 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  2_Bdrm_1_4 Zone Air Node;               !- Zone Air Node Name

NodeList,
  2_Bdrm_1_4 Inlet Node List,             !- Name
  Node 28;                                !- Node Name 1

NodeList,
  2_Bdrm_1_4 Exhaust Node List,           !- Name
  Node 27;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 14,    !- Name
  ,                                       !- Availability Schedule Name
  Node 28,                                !- Zone Supply Air Node Name
  Node 27,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_Bdrm_1_4 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 14,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_Bdrm_1_4,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  2_Bdrm_2_2,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 191,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  2_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 10.668, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  6.096, 9.144, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 10.668, 4.2672;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 192,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  2_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 302,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.812, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  0, 9.144, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  6.096, 9.144, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  6.096, 10.668, 7.3152,                  !- X,Y,Z Vertex 4 {m}
  9.144, 10.668, 7.3152,                  !- X,Y,Z Vertex 5 {m}
  9.144, 13.716, 7.3152,                  !- X,Y,Z Vertex 6 {m}
  12.192, 13.716, 7.3152,                 !- X,Y,Z Vertex 7 {m}
  12.192, 19.812, 7.3152;                 !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Face 193,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_2_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 7.3152,                       !- X,Y,Z Vertex 1 {m}
  0, 10.668, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  0, 10.668, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 9.144, 4.2672;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 193,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.6426, 5.97513103448276,           !- X,Y,Z Vertex 1 {m}
  0, 10.6426, 5.0292,                     !- X,Y,Z Vertex 2 {m}
  0, 9.1694, 5.0292,                      !- X,Y,Z Vertex 3 {m}
  0, 9.1694, 5.97513103448276;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 194,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_2_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.668, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  0, 19.812, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  0, 19.812, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 10.668, 4.2672;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 194,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.7866, 5.94870837988827,           !- X,Y,Z Vertex 1 {m}
  0, 19.7866, 5.0292,                     !- X,Y,Z Vertex 2 {m}
  0, 10.6934, 5.0292,                     !- X,Y,Z Vertex 3 {m}
  0, 10.6934, 5.94870837988827;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 195,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_2_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.812, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  12.192, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  12.192, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  0, 19.812, 4.2672;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 195,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.1666, 19.812, 5.94742594142259,      !- X,Y,Z Vertex 1 {m}
  12.1666, 19.812, 5.0292,                !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 19.812, 5.0292,     !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 19.812, 5.94742594142259; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 196,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 263,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  12.192, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 197,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 207,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  9.144, 13.716, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  9.144, 13.716, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 198,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 206,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 13.716, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  9.144, 13.716, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 199,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 178,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  6.096, 10.668, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  6.096, 10.668, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 200,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 177,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 10.668, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  6.096, 9.144, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  6.096, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  6.096, 10.668, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 201,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 213,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  0, 9.144, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  6.096, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  2_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 96,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  9.144, 13.716, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 4.2672,                  !- X,Y,Z Vertex 4 {m}
  0, 10.668, 4.2672,                      !- X,Y,Z Vertex 5 {m}
  0, 19.812, 4.2672;                      !- X,Y,Z Vertex 6 {m}

Shading:Zone:Detailed,
  Sub Surface 16 - Overhang,              !- Name
  Face 193,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 9.1694, 5.97513103448276,            !- X,Y,Z Vertex 1 {m}
  0, 10.6426, 5.97513103448276,           !- X,Y,Z Vertex 2 {m}
  -0.94593103448276, 10.6426, 5.97513103448276, !- X,Y,Z Vertex 3 {m}
  -0.94593103448276, 9.1694, 5.97513103448276; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 17 - Overhang,              !- Name
  Face 193,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 10.6934, 5.94870837988827,           !- X,Y,Z Vertex 1 {m}
  0, 19.7866, 5.94870837988827,           !- X,Y,Z Vertex 2 {m}
  -0.91950837988827, 19.7866, 5.94870837988827, !- X,Y,Z Vertex 3 {m}
  -0.91950837988827, 10.6934, 5.94870837988827; !- X,Y,Z Vertex 4 {m}

InternalMass,
  2_Bdrm_2_2 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  2_Bdrm_2_2,                             !- Zone or ZoneList Name
  222.967296;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 202|2_Bdrm_2_2, !- Name
  2_Bdrm_2_2,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.47,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 202 2_Bdrm_2_2, !- Name
  2_Bdrm_2_2,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  163.210424812474,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 202 2_Bdrm_2_2; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 202|2_Bdrm_2_2, !- Name
  2_Bdrm_2_2,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  329.336650058873,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 202;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 202,   !- Name
  2_Bdrm_2_2,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  176.885038899312,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 202;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 202,           !- Name
  2_Bdrm_2_2,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 202;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  2_Bdrm_2_2 Infiltration,                !- Name
  2_Bdrm_2_2,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  2_Bdrm_2_2 Thermostat,                  !- Name
  2_Bdrm_2_2,                             !- Zone or ZoneList Name
  2_Bdrm_2_2 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  2_Bdrm_2_2 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  2_Bdrm_2_2 Thermostat Schedule,         !- Name
  2_Bdrm_2_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_Bdrm_2_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  2_Bdrm_2_2 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_Bdrm_2_2,                             !- Zone Name
  2_Bdrm_2_2 Equipment List,              !- Zone Conditioning Equipment List Name
  2_Bdrm_2_2 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  2_Bdrm_2_2 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  2_Bdrm_2_2 Zone Air Node;               !- Zone Air Node Name

NodeList,
  2_Bdrm_2_2 Inlet Node List,             !- Name
  Node 94;                                !- Node Name 1

NodeList,
  2_Bdrm_2_2 Exhaust Node List,           !- Name
  Node 93;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 47,    !- Name
  ,                                       !- Availability Schedule Name
  Node 94,                                !- Zone Supply Air Node Name
  Node 93,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_Bdrm_2_2 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 47,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_Bdrm_2_2,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  2_Bdrm_2_3,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 302,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  2_Bdrm_2_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 192,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 7.3152,                       !- X,Y,Z Vertex 1 {m}
  0, 19.812, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  12.192, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 7.3152,                 !- X,Y,Z Vertex 4 {m}
  9.144, 13.716, 7.3152,                  !- X,Y,Z Vertex 5 {m}
  9.144, 10.668, 7.3152,                  !- X,Y,Z Vertex 6 {m}
  6.096, 10.668, 7.3152,                  !- X,Y,Z Vertex 7 {m}
  6.096, 9.144, 7.3152;                   !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Face 303,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  2_Bdrm_2_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 453,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.812, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  0, 9.144, 10.3632,                      !- X,Y,Z Vertex 2 {m}
  6.096, 9.144, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  6.096, 10.668, 10.3632,                 !- X,Y,Z Vertex 4 {m}
  9.144, 10.668, 10.3632,                 !- X,Y,Z Vertex 5 {m}
  9.144, 13.716, 10.3632,                 !- X,Y,Z Vertex 6 {m}
  12.192, 13.716, 10.3632,                !- X,Y,Z Vertex 7 {m}
  12.192, 19.812, 10.3632;                !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Face 304,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_2_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 10.3632,                      !- X,Y,Z Vertex 1 {m}
  0, 10.668, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  0, 10.668, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  0, 9.144, 7.3152;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 304,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.6426, 9.02313103448276,           !- X,Y,Z Vertex 1 {m}
  0, 10.6426, 8.0772,                     !- X,Y,Z Vertex 2 {m}
  0, 9.1694, 8.0772,                      !- X,Y,Z Vertex 3 {m}
  0, 9.1694, 9.02313103448276;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 305,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_2_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.668, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  0, 19.812, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  0, 19.812, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  0, 10.668, 7.3152;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 305,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.7866, 8.99670837988827,           !- X,Y,Z Vertex 1 {m}
  0, 19.7866, 8.0772,                     !- X,Y,Z Vertex 2 {m}
  0, 10.6934, 8.0772,                     !- X,Y,Z Vertex 3 {m}
  0, 10.6934, 8.99670837988827;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 306,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_2_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.812, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  12.192, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  12.192, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  0, 19.812, 7.3152;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.1666, 19.812, 8.99542594142259,      !- X,Y,Z Vertex 1 {m}
  12.1666, 19.812, 8.0772,                !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 19.812, 8.0772,     !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 19.812, 8.99542594142259; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 307,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_2_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 324,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 10.3632,                !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  12.192, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 308,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_2_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 318,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 10.3632,                !- X,Y,Z Vertex 1 {m}
  9.144, 13.716, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  9.144, 13.716, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 309,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_2_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 317,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 13.716, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  9.144, 13.716, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 310,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_2_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 382,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  6.096, 10.668, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  6.096, 10.668, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 311,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_2_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 381,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 10.668, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  6.096, 9.144, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  6.096, 9.144, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  6.096, 10.668, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 312,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_2_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 399,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  0, 9.144, 10.3632,                      !- X,Y,Z Vertex 2 {m}
  0, 9.144, 7.3152,                       !- X,Y,Z Vertex 3 {m}
  6.096, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 35 - Overhang,              !- Name
  Face 304,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 9.1694, 9.02313103448276,            !- X,Y,Z Vertex 1 {m}
  0, 10.6426, 9.02313103448276,           !- X,Y,Z Vertex 2 {m}
  -0.945931034482761, 10.6426, 9.02313103448276, !- X,Y,Z Vertex 3 {m}
  -0.945931034482761, 9.1694, 9.02313103448276; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 36 - Overhang,              !- Name
  Face 304,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 10.6934, 8.99670837988827,           !- X,Y,Z Vertex 1 {m}
  0, 19.7866, 8.99670837988827,           !- X,Y,Z Vertex 2 {m}
  -0.919508379888271, 19.7866, 8.99670837988827, !- X,Y,Z Vertex 3 {m}
  -0.919508379888271, 10.6934, 8.99670837988827; !- X,Y,Z Vertex 4 {m}

InternalMass,
  2_Bdrm_2_3 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  2_Bdrm_2_3,                             !- Zone or ZoneList Name
  222.967296;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 205|2_Bdrm_2_3, !- Name
  2_Bdrm_2_3,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.47,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 205 2_Bdrm_2_3, !- Name
  2_Bdrm_2_3,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  163.210424812474,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 205 2_Bdrm_2_3; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 205|2_Bdrm_2_3, !- Name
  2_Bdrm_2_3,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  329.336650058873,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 205;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 205,   !- Name
  2_Bdrm_2_3,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  176.885038899312,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 205;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 205,           !- Name
  2_Bdrm_2_3,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 205;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  2_Bdrm_2_3 Infiltration,                !- Name
  2_Bdrm_2_3,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  2_Bdrm_2_3 Thermostat,                  !- Name
  2_Bdrm_2_3,                             !- Zone or ZoneList Name
  2_Bdrm_2_3 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  2_Bdrm_2_3 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  2_Bdrm_2_3 Thermostat Schedule,         !- Name
  2_Bdrm_2_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_Bdrm_2_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  2_Bdrm_2_3 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_Bdrm_2_3,                             !- Zone Name
  2_Bdrm_2_3 Equipment List,              !- Zone Conditioning Equipment List Name
  2_Bdrm_2_3 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  2_Bdrm_2_3 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  2_Bdrm_2_3 Zone Air Node;               !- Zone Air Node Name

NodeList,
  2_Bdrm_2_3 Inlet Node List,             !- Name
  Node 54;                                !- Node Name 1

NodeList,
  2_Bdrm_2_3 Exhaust Node List,           !- Name
  Node 53;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 27,    !- Name
  ,                                       !- Availability Schedule Name
  Node 54,                                !- Zone Supply Air Node Name
  Node 53,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_Bdrm_2_3 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 27,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_Bdrm_2_3,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  2_Bdrm_2_4,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 453,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  2_Bdrm_2_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 303,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 10.3632,                      !- X,Y,Z Vertex 1 {m}
  0, 19.812, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  12.192, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 10.3632,                !- X,Y,Z Vertex 4 {m}
  9.144, 13.716, 10.3632,                 !- X,Y,Z Vertex 5 {m}
  9.144, 10.668, 10.3632,                 !- X,Y,Z Vertex 6 {m}
  6.096, 10.668, 10.3632,                 !- X,Y,Z Vertex 7 {m}
  6.096, 9.144, 10.3632;                  !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Face 454,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-34.48,              !- Construction Name
  2_Bdrm_2_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.812, 13.4112,                     !- X,Y,Z Vertex 1 {m}
  0, 9.144, 13.4112,                      !- X,Y,Z Vertex 2 {m}
  6.096, 9.144, 13.4112,                  !- X,Y,Z Vertex 3 {m}
  6.096, 10.668, 13.4112,                 !- X,Y,Z Vertex 4 {m}
  9.144, 10.668, 13.4112,                 !- X,Y,Z Vertex 5 {m}
  9.144, 13.716, 13.4112,                 !- X,Y,Z Vertex 6 {m}
  12.192, 13.716, 13.4112,                !- X,Y,Z Vertex 7 {m}
  12.192, 19.812, 13.4112;                !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Face 455,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_2_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 13.4112,                      !- X,Y,Z Vertex 1 {m}
  0, 10.668, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  0, 10.668, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  0, 9.144, 10.3632;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 59,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 455,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.6426, 12.0711310344828,           !- X,Y,Z Vertex 1 {m}
  0, 10.6426, 11.1252,                    !- X,Y,Z Vertex 2 {m}
  0, 9.1694, 11.1252,                     !- X,Y,Z Vertex 3 {m}
  0, 9.1694, 12.0711310344828;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 456,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_2_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.668, 13.4112,                     !- X,Y,Z Vertex 1 {m}
  0, 19.812, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  0, 19.812, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  0, 10.668, 10.3632;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 60,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 456,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.7866, 12.0447083798883,           !- X,Y,Z Vertex 1 {m}
  0, 19.7866, 11.1252,                    !- X,Y,Z Vertex 2 {m}
  0, 10.6934, 11.1252,                    !- X,Y,Z Vertex 3 {m}
  0, 10.6934, 12.0447083798883;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 457,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_2_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.812, 13.4112,                     !- X,Y,Z Vertex 1 {m}
  12.192, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  12.192, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  0, 19.812, 10.3632;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 61,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 457,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.1666, 19.812, 12.0434259414226,      !- X,Y,Z Vertex 1 {m}
  12.1666, 19.812, 11.1252,               !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 19.812, 11.1252,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 19.812, 12.0434259414226; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 458,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_2_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 475,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 13.4112,                !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 10.3632,                !- X,Y,Z Vertex 3 {m}
  12.192, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 459,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_2_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 469,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 13.4112,                !- X,Y,Z Vertex 1 {m}
  9.144, 13.716, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  9.144, 13.716, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 460,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_2_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 468,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 13.716, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  9.144, 13.716, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 461,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_2_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 533,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  6.096, 10.668, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  6.096, 10.668, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 462,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_2_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 532,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 10.668, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  6.096, 9.144, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  6.096, 9.144, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  6.096, 10.668, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 463,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_2_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 550,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 9.144, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  0, 9.144, 13.4112,                      !- X,Y,Z Vertex 2 {m}
  0, 9.144, 10.3632,                      !- X,Y,Z Vertex 3 {m}
  6.096, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 59 - Overhang,              !- Name
  Face 454,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 9.1694, 12.0711310344828,            !- X,Y,Z Vertex 1 {m}
  0, 10.6426, 12.0711310344828,           !- X,Y,Z Vertex 2 {m}
  -0.9459310344828, 10.6426, 12.0711310344828, !- X,Y,Z Vertex 3 {m}
  -0.9459310344828, 9.1694, 12.0711310344828; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 60 - Overhang,              !- Name
  Face 454,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 10.6934, 12.0447083798883,           !- X,Y,Z Vertex 1 {m}
  0, 19.7866, 12.0447083798883,           !- X,Y,Z Vertex 2 {m}
  -0.919508379888301, 19.7866, 12.0447083798883, !- X,Y,Z Vertex 3 {m}
  -0.919508379888301, 10.6934, 12.0447083798883; !- X,Y,Z Vertex 4 {m}

InternalMass,
  2_Bdrm_2_4 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  2_Bdrm_2_4,                             !- Zone or ZoneList Name
  222.967296;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 208|2_Bdrm_2_4, !- Name
  2_Bdrm_2_4,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.47,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 208 2_Bdrm_2_4, !- Name
  2_Bdrm_2_4,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  163.210424812474,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 208 2_Bdrm_2_4; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 208|2_Bdrm_2_4, !- Name
  2_Bdrm_2_4,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  329.336650058873,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 208;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 208,   !- Name
  2_Bdrm_2_4,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  176.885038899312,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 208;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 208,           !- Name
  2_Bdrm_2_4,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 208;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  2_Bdrm_2_4 Infiltration,                !- Name
  2_Bdrm_2_4,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0001095333442,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  2_Bdrm_2_4 Thermostat,                  !- Name
  2_Bdrm_2_4,                             !- Zone or ZoneList Name
  2_Bdrm_2_4 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  2_Bdrm_2_4 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  2_Bdrm_2_4 Thermostat Schedule,         !- Name
  2_Bdrm_2_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_Bdrm_2_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  2_Bdrm_2_4 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_Bdrm_2_4,                             !- Zone Name
  2_Bdrm_2_4 Equipment List,              !- Zone Conditioning Equipment List Name
  2_Bdrm_2_4 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  2_Bdrm_2_4 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  2_Bdrm_2_4 Zone Air Node;               !- Zone Air Node Name

NodeList,
  2_Bdrm_2_4 Inlet Node List,             !- Name
  Node 110;                               !- Node Name 1

NodeList,
  2_Bdrm_2_4 Exhaust Node List,           !- Name
  Node 109;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 55,    !- Name
  ,                                       !- Availability Schedule Name
  Node 110,                               !- Zone Supply Air Node Name
  Node 109,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_Bdrm_2_4 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 55,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_Bdrm_2_4,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  2_Bdrm_3_2,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 149,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  2_Bdrm_3_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 1,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 10.668, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  60.96, 9.144, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  54.864, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  54.864, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 150,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  2_Bdrm_3_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 362,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  54.864, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 7.3152,                  !- X,Y,Z Vertex 4 {m}
  60.96, 9.144, 7.3152,                   !- X,Y,Z Vertex 5 {m}
  60.96, 19.812, 7.3152;                  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 151,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_3_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 189,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  54.864, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  54.864, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 152,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_3_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 188,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  54.864, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 153,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_3_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 300,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  50.292, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  50.292, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  50.292, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 154,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_3_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  50.292, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 154,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.9346, 19.812, 5.94797511961723,      !- X,Y,Z Vertex 1 {m}
  60.9346, 19.812, 5.0292,                !- X,Y,Z Vertex 2 {m}
  50.3174, 19.812, 5.0292,                !- X,Y,Z Vertex 3 {m}
  50.3174, 19.812, 5.94797511961723;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 155,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_3_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  60.96, 10.668, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  60.96, 10.668, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  60.96, 19.812, 4.2672;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 155,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.96, 10.6934, 5.94870837988827,       !- X,Y,Z Vertex 1 {m}
  60.96, 10.6934, 5.0292,                 !- X,Y,Z Vertex 2 {m}
  60.96, 19.7866, 5.0292,                 !- X,Y,Z Vertex 3 {m}
  60.96, 19.7866, 5.94870837988827;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 156,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_3_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 10.668, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  60.96, 9.144, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  60.96, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  60.96, 10.668, 4.2672;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 156,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.96, 9.1694, 5.97513103448276,        !- X,Y,Z Vertex 1 {m}
  60.96, 9.1694, 5.0292,                  !- X,Y,Z Vertex 2 {m}
  60.96, 10.6426, 5.0292,                 !- X,Y,Z Vertex 3 {m}
  60.96, 10.6426, 5.97513103448276;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 157,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_3_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 164,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  54.864, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  54.864, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  60.96, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  2_Bdrm_3_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 89,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  60.96, 10.668, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  50.292, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 12 - Overhang,              !- Name
  Face 156,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.96, 19.7866, 5.94870837988827,       !- X,Y,Z Vertex 1 {m}
  60.96, 10.6934, 5.94870837988827,       !- X,Y,Z Vertex 2 {m}
  61.8795083798883, 10.6934, 5.94870837988827, !- X,Y,Z Vertex 3 {m}
  61.8795083798883, 19.7866, 5.94870837988827; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 13 - Overhang,              !- Name
  Face 156,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.96, 10.6426, 5.97513103448276,       !- X,Y,Z Vertex 1 {m}
  60.96, 9.1694, 5.97513103448276,        !- X,Y,Z Vertex 2 {m}
  61.9059310344828, 9.1694, 5.97513103448276, !- X,Y,Z Vertex 3 {m}
  61.9059310344828, 10.6426, 5.97513103448276; !- X,Y,Z Vertex 4 {m}

InternalMass,
  2_Bdrm_3_2 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  2_Bdrm_3_2,                             !- Zone or ZoneList Name
  213.676992;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 203|2_Bdrm_3_2, !- Name
  2_Bdrm_3_2,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.47,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 203 2_Bdrm_3_2, !- Name
  2_Bdrm_3_2,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  158.717330021314,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 203 2_Bdrm_3_2; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 203|2_Bdrm_3_2, !- Name
  2_Bdrm_3_2,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  326.792681094503,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 203;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 203,   !- Name
  2_Bdrm_3_2,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  176.885038899312,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 203;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 203,           !- Name
  2_Bdrm_3_2,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 203;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  2_Bdrm_3_2 Infiltration,                !- Name
  2_Bdrm_3_2,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  2_Bdrm_3_2 Thermostat,                  !- Name
  2_Bdrm_3_2,                             !- Zone or ZoneList Name
  2_Bdrm_3_2 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  2_Bdrm_3_2 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  2_Bdrm_3_2 Thermostat Schedule,         !- Name
  2_Bdrm_3_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_Bdrm_3_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  2_Bdrm_3_2 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_Bdrm_3_2,                             !- Zone Name
  2_Bdrm_3_2 Equipment List,              !- Zone Conditioning Equipment List Name
  2_Bdrm_3_2 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  2_Bdrm_3_2 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  2_Bdrm_3_2 Zone Air Node;               !- Zone Air Node Name

NodeList,
  2_Bdrm_3_2 Inlet Node List,             !- Name
  Node 8;                                 !- Node Name 1

NodeList,
  2_Bdrm_3_2 Exhaust Node List,           !- Name
  Node 7;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 4,     !- Name
  ,                                       !- Availability Schedule Name
  Node 8,                                 !- Zone Supply Air Node Name
  Node 7,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_Bdrm_3_2 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 4,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_Bdrm_3_2,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  2_Bdrm_3_3,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 362,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  2_Bdrm_3_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 150,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  54.864, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  50.292, 19.812, 7.3152,                 !- X,Y,Z Vertex 4 {m}
  60.96, 19.812, 7.3152,                  !- X,Y,Z Vertex 5 {m}
  60.96, 9.144, 7.3152;                   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 363,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  2_Bdrm_3_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 513,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  54.864, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 4 {m}
  60.96, 9.144, 10.3632,                  !- X,Y,Z Vertex 5 {m}
  60.96, 19.812, 10.3632;                 !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 364,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_3_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 392,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  54.864, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  54.864, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 365,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_3_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 391,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  54.864, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 366,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_3_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 360,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  50.292, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  50.292, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  50.292, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 367,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_3_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  50.292, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 367,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.9346, 19.812, 8.99597511961722,      !- X,Y,Z Vertex 1 {m}
  60.9346, 19.812, 8.0772,                !- X,Y,Z Vertex 2 {m}
  50.3174, 19.812, 8.0772,                !- X,Y,Z Vertex 3 {m}
  50.3174, 19.812, 8.99597511961722;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 368,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_3_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  60.96, 10.668, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  60.96, 10.668, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  60.96, 19.812, 7.3152;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 47,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 368,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.96, 10.6934, 8.99670837988827,       !- X,Y,Z Vertex 1 {m}
  60.96, 10.6934, 8.0772,                 !- X,Y,Z Vertex 2 {m}
  60.96, 19.7866, 8.0772,                 !- X,Y,Z Vertex 3 {m}
  60.96, 19.7866, 8.99670837988827;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 369,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_3_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 10.668, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  60.96, 9.144, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  60.96, 9.144, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  60.96, 10.668, 7.3152;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 48,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 369,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.96, 9.1694, 9.02313103448276,        !- X,Y,Z Vertex 1 {m}
  60.96, 9.1694, 8.0772,                  !- X,Y,Z Vertex 2 {m}
  60.96, 10.6426, 8.0772,                 !- X,Y,Z Vertex 3 {m}
  60.96, 10.6426, 9.02313103448276;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 370,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_3_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 444,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  54.864, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  60.96, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 47 - Overhang,              !- Name
  Face 368,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.96, 19.7866, 8.99670837988827,       !- X,Y,Z Vertex 1 {m}
  60.96, 10.6934, 8.99670837988827,       !- X,Y,Z Vertex 2 {m}
  61.8795083798883, 10.6934, 8.99670837988827, !- X,Y,Z Vertex 3 {m}
  61.8795083798883, 19.7866, 8.99670837988827; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 48 - Overhang,              !- Name
  Face 368,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.96, 10.6426, 9.02313103448276,       !- X,Y,Z Vertex 1 {m}
  60.96, 9.1694, 9.02313103448276,        !- X,Y,Z Vertex 2 {m}
  61.9059310344828, 9.1694, 9.02313103448276, !- X,Y,Z Vertex 3 {m}
  61.9059310344828, 10.6426, 9.02313103448276; !- X,Y,Z Vertex 4 {m}

InternalMass,
  2_Bdrm_3_3 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  2_Bdrm_3_3,                             !- Zone or ZoneList Name
  213.676992;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 206|2_Bdrm_3_3, !- Name
  2_Bdrm_3_3,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.47,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 206 2_Bdrm_3_3, !- Name
  2_Bdrm_3_3,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  158.717330021314,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 206 2_Bdrm_3_3; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 206|2_Bdrm_3_3, !- Name
  2_Bdrm_3_3,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  326.792681094503,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 206;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 206,   !- Name
  2_Bdrm_3_3,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  176.885038899312,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 206;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 206,           !- Name
  2_Bdrm_3_3,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 206;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  2_Bdrm_3_3 Infiltration,                !- Name
  2_Bdrm_3_3,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  2_Bdrm_3_3 Thermostat,                  !- Name
  2_Bdrm_3_3,                             !- Zone or ZoneList Name
  2_Bdrm_3_3 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  2_Bdrm_3_3 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  2_Bdrm_3_3 Thermostat Schedule,         !- Name
  2_Bdrm_3_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_Bdrm_3_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  2_Bdrm_3_3 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_Bdrm_3_3,                             !- Zone Name
  2_Bdrm_3_3 Equipment List,              !- Zone Conditioning Equipment List Name
  2_Bdrm_3_3 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  2_Bdrm_3_3 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  2_Bdrm_3_3 Zone Air Node;               !- Zone Air Node Name

NodeList,
  2_Bdrm_3_3 Inlet Node List,             !- Name
  Node 86;                                !- Node Name 1

NodeList,
  2_Bdrm_3_3 Exhaust Node List,           !- Name
  Node 85;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 43,    !- Name
  ,                                       !- Availability Schedule Name
  Node 86,                                !- Zone Supply Air Node Name
  Node 85,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_Bdrm_3_3 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 43,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_Bdrm_3_3,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  2_Bdrm_3_4,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 513,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  2_Bdrm_3_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 363,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  54.864, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  50.292, 19.812, 10.3632,                !- X,Y,Z Vertex 4 {m}
  60.96, 19.812, 10.3632,                 !- X,Y,Z Vertex 5 {m}
  60.96, 9.144, 10.3632;                  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 514,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-34.48,              !- Construction Name
  2_Bdrm_3_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  54.864, 10.668, 13.4112,                !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 13.4112,                 !- X,Y,Z Vertex 4 {m}
  60.96, 9.144, 13.4112,                  !- X,Y,Z Vertex 5 {m}
  60.96, 19.812, 13.4112;                 !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 515,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_3_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 543,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  54.864, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  54.864, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 516,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_3_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 542,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  54.864, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 517,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_3_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 509,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  50.292, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  50.292, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  50.292, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 518,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_3_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  50.292, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 70,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 518,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.9346, 19.812, 12.0439751196172,      !- X,Y,Z Vertex 1 {m}
  60.9346, 19.812, 11.1252,               !- X,Y,Z Vertex 2 {m}
  50.3174, 19.812, 11.1252,               !- X,Y,Z Vertex 3 {m}
  50.3174, 19.812, 12.0439751196172;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 519,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_3_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  60.96, 10.668, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  60.96, 10.668, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  60.96, 19.812, 10.3632;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 71,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 519,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.96, 10.6934, 12.0447083798883,       !- X,Y,Z Vertex 1 {m}
  60.96, 10.6934, 11.1252,                !- X,Y,Z Vertex 2 {m}
  60.96, 19.7866, 11.1252,                !- X,Y,Z Vertex 3 {m}
  60.96, 19.7866, 12.0447083798883;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 520,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  2_Bdrm_3_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 10.668, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  60.96, 9.144, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  60.96, 9.144, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  60.96, 10.668, 10.3632;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 72,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 520,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.96, 9.1694, 12.0711310344828,        !- X,Y,Z Vertex 1 {m}
  60.96, 9.1694, 11.1252,                 !- X,Y,Z Vertex 2 {m}
  60.96, 10.6426, 11.1252,                !- X,Y,Z Vertex 3 {m}
  60.96, 10.6426, 12.0711310344828;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 521,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  2_Bdrm_3_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 595,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 9.144, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  54.864, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  60.96, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 71 - Overhang,              !- Name
  Face 520,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.96, 19.7866, 12.0447083798883,       !- X,Y,Z Vertex 1 {m}
  60.96, 10.6934, 12.0447083798883,       !- X,Y,Z Vertex 2 {m}
  61.8795083798883, 10.6934, 12.0447083798883, !- X,Y,Z Vertex 3 {m}
  61.8795083798883, 19.7866, 12.0447083798883; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 72 - Overhang,              !- Name
  Face 520,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.96, 10.6426, 12.0711310344828,       !- X,Y,Z Vertex 1 {m}
  60.96, 9.1694, 12.0711310344828,        !- X,Y,Z Vertex 2 {m}
  61.9059310344828, 9.1694, 12.0711310344828, !- X,Y,Z Vertex 3 {m}
  61.9059310344828, 10.6426, 12.0711310344828; !- X,Y,Z Vertex 4 {m}

InternalMass,
  2_Bdrm_3_4 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  2_Bdrm_3_4,                             !- Zone or ZoneList Name
  213.676992;                             !- Surface Area {m2}

People,
  res occupants|Building Unit 209|2_Bdrm_3_4, !- Name
  2_Bdrm_3_4,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.47,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 209 2_Bdrm_3_4, !- Name
  2_Bdrm_3_4,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  158.717330021314,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 209 2_Bdrm_3_4; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 209|2_Bdrm_3_4, !- Name
  2_Bdrm_3_4,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  326.792681094503,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 209;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 209,   !- Name
  2_Bdrm_3_4,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  176.885038899312,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 209;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 209,           !- Name
  2_Bdrm_3_4,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 209;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  2_Bdrm_3_4 Infiltration,                !- Name
  2_Bdrm_3_4,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0001077571278,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  2_Bdrm_3_4 Thermostat,                  !- Name
  2_Bdrm_3_4,                             !- Zone or ZoneList Name
  2_Bdrm_3_4 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  2_Bdrm_3_4 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  2_Bdrm_3_4 Thermostat Schedule,         !- Name
  2_Bdrm_3_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_Bdrm_3_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  2_Bdrm_3_4 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_Bdrm_3_4,                             !- Zone Name
  2_Bdrm_3_4 Equipment List,              !- Zone Conditioning Equipment List Name
  2_Bdrm_3_4 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  2_Bdrm_3_4 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  2_Bdrm_3_4 Zone Air Node;               !- Zone Air Node Name

NodeList,
  2_Bdrm_3_4 Inlet Node List,             !- Name
  Node 6;                                 !- Node Name 1

NodeList,
  2_Bdrm_3_4 Exhaust Node List,           !- Name
  Node 5;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 3,     !- Name
  ,                                       !- Availability Schedule Name
  Node 6,                                 !- Zone Supply Air Node Name
  Node 5,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_Bdrm_3_4 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 3,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_Bdrm_3_4,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  3_Bdrm_1_3,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 394,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  3_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 209,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.3152,                           !- X,Y,Z Vertex 1 {m}
  0, 9.144, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  15.24, 0, 7.3152;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 395,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  3_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 545,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 10.3632,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.3632,                          !- X,Y,Z Vertex 2 {m}
  15.24, 0, 10.3632,                      !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 396,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  3_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 405,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  15.24, 0, 10.3632,                      !- X,Y,Z Vertex 2 {m}
  15.24, 0, 7.3152,                       !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 397,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  3_Bdrm_1_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 10.3632,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.3632,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 3 {m}
  15.24, 0, 7.3152;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 49,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 397,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 8.99465819397993,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 8.0772,                      !- X,Y,Z Vertex 2 {m}
  15.2146, 0, 8.0772,                     !- X,Y,Z Vertex 3 {m}
  15.2146, 0, 8.99465819397993;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 398,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  3_Bdrm_1_3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.3632,                          !- X,Y,Z Vertex 1 {m}
  0, 9.144, 10.3632,                      !- X,Y,Z Vertex 2 {m}
  0, 9.144, 7.3152,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 7.3152;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 50,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 398,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.1186, 8.99670837988827,            !- X,Y,Z Vertex 1 {m}
  0, 9.1186, 8.0772,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 8.0772,          !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 8.99670837988827; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 399,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  3_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 312,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 10.3632,                      !- X,Y,Z Vertex 1 {m}
  6.096, 9.144, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  6.096, 9.144, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  0, 9.144, 7.3152;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 400,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  3_Bdrm_1_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 380,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  15.24, 9.144, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  6.096, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 49 - Overhang,              !- Name
  Face 398,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2146, 0, 8.99465819397993,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 8.99465819397993,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.917458193979931, 8.99465819397993, !- X,Y,Z Vertex 3 {m}
  15.2146, -0.917458193979931, 8.99465819397993; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 50 - Overhang,              !- Name
  Face 398,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.0254000000000012, 8.99670837988827, !- X,Y,Z Vertex 1 {m}
  0, 9.1186, 8.99670837988827,            !- X,Y,Z Vertex 2 {m}
  -0.919508379888271, 9.1186, 8.99670837988827, !- X,Y,Z Vertex 3 {m}
  -0.919508379888271, 0.0254000000000012, 8.99670837988827; !- X,Y,Z Vertex 4 {m}

InternalMass,
  3_Bdrm_1_3 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  3_Bdrm_1_3,                             !- Zone or ZoneList Name
  278.70912;                              !- Surface Area {m2}

People,
  res occupants|Building Unit 302|3_Bdrm_1_3, !- Name
  3_Bdrm_1_3,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 302 3_Bdrm_1_3, !- Name
  3_Bdrm_1_3,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  190.168993559435,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 302 3_Bdrm_1_3; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 302|3_Bdrm_1_3, !- Name
  3_Bdrm_1_3,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  377.52134049712,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 302;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 302,   !- Name
  3_Bdrm_1_3,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  212.365155448309,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 302;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 302,           !- Name
  3_Bdrm_1_3,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 302;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  3_Bdrm_1_3 Infiltration,                !- Name
  3_Bdrm_1_3,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  3_Bdrm_1_3 Thermostat,                  !- Name
  3_Bdrm_1_3,                             !- Zone or ZoneList Name
  3_Bdrm_1_3 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  3_Bdrm_1_3 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  3_Bdrm_1_3 Thermostat Schedule,         !- Name
  3_Bdrm_1_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  3_Bdrm_1_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  3_Bdrm_1_3 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  3_Bdrm_1_3,                             !- Zone Name
  3_Bdrm_1_3 Equipment List,              !- Zone Conditioning Equipment List Name
  3_Bdrm_1_3 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  3_Bdrm_1_3 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  3_Bdrm_1_3 Zone Air Node;               !- Zone Air Node Name

NodeList,
  3_Bdrm_1_3 Inlet Node List,             !- Name
  Node 124;                               !- Node Name 1

NodeList,
  3_Bdrm_1_3 Exhaust Node List,           !- Name
  Node 123;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 62,    !- Name
  ,                                       !- Availability Schedule Name
  Node 124,                               !- Zone Supply Air Node Name
  Node 123,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  3_Bdrm_1_3 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 62,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  3_Bdrm_1_3,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  3_Bdrm_1_4,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 545,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  3_Bdrm_1_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 395,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.3632,                          !- X,Y,Z Vertex 1 {m}
  0, 9.144, 10.3632,                      !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  15.24, 0, 10.3632;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 546,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-34.48,              !- Construction Name
  3_Bdrm_1_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 13.4112,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 13.4112,                          !- X,Y,Z Vertex 2 {m}
  15.24, 0, 13.4112,                      !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 13.4112;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 547,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  3_Bdrm_1_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 556,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  15.24, 0, 13.4112,                      !- X,Y,Z Vertex 2 {m}
  15.24, 0, 10.3632,                      !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 548,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  3_Bdrm_1_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 13.4112,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 13.4112,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 10.3632,                          !- X,Y,Z Vertex 3 {m}
  15.24, 0, 10.3632;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 75,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 548,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 12.0426581939799,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 11.1252,                     !- X,Y,Z Vertex 2 {m}
  15.2146, 0, 11.1252,                    !- X,Y,Z Vertex 3 {m}
  15.2146, 0, 12.0426581939799;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 549,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  3_Bdrm_1_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.4112,                          !- X,Y,Z Vertex 1 {m}
  0, 9.144, 13.4112,                      !- X,Y,Z Vertex 2 {m}
  0, 9.144, 10.3632,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 10.3632;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 76,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 549,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.1186, 12.0447083798883,            !- X,Y,Z Vertex 1 {m}
  0, 9.1186, 11.1252,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 11.1252,         !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 12.0447083798883; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 550,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  3_Bdrm_1_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 463,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 13.4112,                      !- X,Y,Z Vertex 1 {m}
  6.096, 9.144, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  6.096, 9.144, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  0, 9.144, 10.3632;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 551,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  3_Bdrm_1_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 531,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 9.144, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  15.24, 9.144, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  6.096, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 75 - Overhang,              !- Name
  Face 546,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2146, 0, 12.0426581939799,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 12.0426581939799,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.9174581939799, 12.0426581939799, !- X,Y,Z Vertex 3 {m}
  15.2146, -0.9174581939799, 12.0426581939799; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 76 - Overhang,              !- Name
  Face 546,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.0254000000000012, 12.0447083798883, !- X,Y,Z Vertex 1 {m}
  0, 9.1186, 12.0447083798883,            !- X,Y,Z Vertex 2 {m}
  -0.919508379888301, 9.1186, 12.0447083798883, !- X,Y,Z Vertex 3 {m}
  -0.919508379888301, 0.0254000000000012, 12.0447083798883; !- X,Y,Z Vertex 4 {m}

InternalMass,
  3_Bdrm_1_4 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  3_Bdrm_1_4,                             !- Zone or ZoneList Name
  278.70912;                              !- Surface Area {m2}

People,
  res occupants|Building Unit 303|3_Bdrm_1_4, !- Name
  3_Bdrm_1_4,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 303 3_Bdrm_1_4, !- Name
  3_Bdrm_1_4,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  190.168993559435,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 303 3_Bdrm_1_4; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 303|3_Bdrm_1_4, !- Name
  3_Bdrm_1_4,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  377.52134049712,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 303;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 303,   !- Name
  3_Bdrm_1_4,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  212.365155448309,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 303;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 303,           !- Name
  3_Bdrm_1_4,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 303;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  3_Bdrm_1_4 Infiltration,                !- Name
  3_Bdrm_1_4,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.90562417e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  3_Bdrm_1_4 Thermostat,                  !- Name
  3_Bdrm_1_4,                             !- Zone or ZoneList Name
  3_Bdrm_1_4 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  3_Bdrm_1_4 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  3_Bdrm_1_4 Thermostat Schedule,         !- Name
  3_Bdrm_1_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  3_Bdrm_1_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  3_Bdrm_1_4 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  3_Bdrm_1_4,                             !- Zone Name
  3_Bdrm_1_4 Equipment List,              !- Zone Conditioning Equipment List Name
  3_Bdrm_1_4 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  3_Bdrm_1_4 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  3_Bdrm_1_4 Zone Air Node;               !- Zone Air Node Name

NodeList,
  3_Bdrm_1_4 Inlet Node List,             !- Name
  Node 50;                                !- Node Name 1

NodeList,
  3_Bdrm_1_4 Exhaust Node List,           !- Name
  Node 49;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 25,    !- Name
  ,                                       !- Availability Schedule Name
  Node 50,                                !- Zone Supply Air Node Name
  Node 49,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  3_Bdrm_1_4 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 25,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  3_Bdrm_1_4,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  3_Bdrm_2_2,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 208,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  3_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 51,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  15.24, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 209,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  3_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 394,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 7.3152,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  15.24, 0, 7.3152,                       !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 210,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  3_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 219,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  15.24, 0, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  15.24, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 211,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  3_Bdrm_2_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 7.3152,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  15.24, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 211,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 5.94665819397993,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 5.0292,                      !- X,Y,Z Vertex 2 {m}
  15.2146, 0, 5.0292,                     !- X,Y,Z Vertex 3 {m}
  15.2146, 0, 5.94665819397993;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 212,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  3_Bdrm_2_2,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.3152,                           !- X,Y,Z Vertex 1 {m}
  0, 9.144, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Construction Name
  Face 212,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.1186, 5.94870837988827,            !- X,Y,Z Vertex 1 {m}
  0, 9.1186, 5.0292,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 5.0292,          !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 5.94870837988827; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 213,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  3_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 201,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 7.3152,                       !- X,Y,Z Vertex 1 {m}
  6.096, 9.144, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  6.096, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  0, 9.144, 4.2672;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 214,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  3_Bdrm_2_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 176,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  15.24, 9.144, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  6.096, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 19 - Overhang,              !- Name
  Face 211,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2146, 0, 5.94665819397993,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 5.94665819397993,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.91745819397993, 5.94665819397993, !- X,Y,Z Vertex 3 {m}
  15.2146, -0.91745819397993, 5.94665819397993; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 20 - Overhang,              !- Name
  Face 211,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.0254000000000012, 5.94870837988827, !- X,Y,Z Vertex 1 {m}
  0, 9.1186, 5.94870837988827,            !- X,Y,Z Vertex 2 {m}
  -0.91950837988827, 9.1186, 5.94870837988827, !- X,Y,Z Vertex 3 {m}
  -0.91950837988827, 0.0254000000000012, 5.94870837988827; !- X,Y,Z Vertex 4 {m}

InternalMass,
  3_Bdrm_2_2 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  3_Bdrm_2_2,                             !- Zone or ZoneList Name
  278.70912;                              !- Surface Area {m2}

People,
  res occupants|Building Unit 301|3_Bdrm_2_2, !- Name
  3_Bdrm_2_2,                             !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|Building Unit 301 3_Bdrm_2_2, !- Name
  3_Bdrm_2_2,                             !- Zone or ZoneList Name
  res lighting interior,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  190.168993559435,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|Building Unit 301 3_Bdrm_2_2; !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|Building Unit 301|3_Bdrm_2_2, !- Name
  3_Bdrm_2_2,                             !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  377.52134049712,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|Building Unit 301;  !- End-Use Subcategory

ElectricEquipment,
  res range electric|Building Unit 301,   !- Name
  3_Bdrm_2_2,                             !- Zone or ZoneList Name
  res range electric|false schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  212.365155448309,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|Building Unit 301;   !- End-Use Subcategory

ElectricEquipment,
  res refrig|Building Unit 301,           !- Name
  3_Bdrm_2_2,                             !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|Building Unit 301;           !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  3_Bdrm_2_2 Infiltration,                !- Name
  3_Bdrm_2_2,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  3_Bdrm_2_2 Thermostat,                  !- Name
  3_Bdrm_2_2,                             !- Zone or ZoneList Name
  3_Bdrm_2_2 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  3_Bdrm_2_2 temperature setpoint;        !- Control 1 Name

Schedule:Compact,
  3_Bdrm_2_2 Thermostat Schedule,         !- Name
  3_Bdrm_2_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  3_Bdrm_2_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  3_Bdrm_2_2 temperature setpoint,        !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  3_Bdrm_2_2,                             !- Zone Name
  3_Bdrm_2_2 Equipment List,              !- Zone Conditioning Equipment List Name
  3_Bdrm_2_2 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  3_Bdrm_2_2 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  3_Bdrm_2_2 Zone Air Node;               !- Zone Air Node Name

NodeList,
  3_Bdrm_2_2 Inlet Node List,             !- Name
  Node 68;                                !- Node Name 1

NodeList,
  3_Bdrm_2_2 Exhaust Node List,           !- Name
  Node 67;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 34,    !- Name
  ,                                       !- Availability Schedule Name
  Node 68,                                !- Zone Supply Air Node Name
  Node 67,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  3_Bdrm_2_2 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 34,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  3_Bdrm_2_2,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Bathrm_1,                               !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 69,                                !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Bathrm_1,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  28.956, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  25.908, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 70,                                !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Bathrm_1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 8,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  28.956, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  25.908, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  25.908, 4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 71,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bathrm_1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 63,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  28.956, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  28.956, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 72,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bathrm_1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 62,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  25.908, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  25.908, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 73,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bathrm_1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 83,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  25.908, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  25.908, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 74,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bathrm_1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 8,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  28.956, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  28.956, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Bathrm_1 Thermostat,                    !- Name
  Bathrm_1,                               !- Zone or ZoneList Name
  Bathrm_1 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  bathroom -  Thermostat 1;               !- Control 1 Name

Schedule:Compact,
  Bathrm_1 Thermostat Schedule,           !- Name
  Bathrm_1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Bathrm_1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  bathroom -  Thermostat 1,               !- Name
  HotelSmall CommonArea_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  HotelSmall CommonArea_ClgSP_Sch;        !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  HotelSmall CommonArea_HtgSP_Sch Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.111;                                 !- Value Until Time 1

Schedule:Week:Daily,
  HotelSmall CommonArea_HtgSP_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall CommonArea_HtgSP_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Default, !- Monday Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Default, !- Friday Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall CommonArea_HtgSP_Sch,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  HotelSmall CommonArea_HtgSP_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelSmall CommonArea_HtgSP_Sch Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.111;                                 !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall CommonArea_HtgSP_Sch Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.111;                                 !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall CommonArea_ClgSP_Sch Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.889;                                 !- Value Until Time 1

Schedule:Week:Daily,
  HotelSmall CommonArea_ClgSP_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall CommonArea_ClgSP_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Default, !- Monday Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Default, !- Friday Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall CommonArea_ClgSP_Sch,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  HotelSmall CommonArea_ClgSP_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelSmall CommonArea_ClgSP_Sch Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.889;                                 !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall CommonArea_ClgSP_Sch Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.889;                                 !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Bathrm_1,                               !- Zone Name
  Bathrm_1 Equipment List,                !- Zone Conditioning Equipment List Name
  Bathrm_1 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  Bathrm_1 Exhaust Node List,             !- Zone Air Exhaust Node or NodeList Name
  Bathrm_1 Zone Air Node;                 !- Zone Air Node Name

NodeList,
  Bathrm_1 Inlet Node List,               !- Name
  Node 138;                               !- Node Name 1

NodeList,
  Bathrm_1 Exhaust Node List,             !- Name
  Node 137;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 69,    !- Name
  ,                                       !- Availability Schedule Name
  Node 138,                               !- Zone Supply Air Node Name
  Node 137,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  bathroom Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  bathroom Ventilation,                   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Bathrm_1 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 69,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Bathrm_1,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  bathroom Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Bathrm_2,                               !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 75,                                !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Bathrm_2,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  35.052, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  32.004, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  32.004, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 76,                                !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Bathrm_2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  32.004, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  35.052, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  35.052, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 77,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bathrm_2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 123,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  35.052, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  35.052, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  35.052, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 78,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bathrm_2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 66,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  32.004, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  32.004, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  35.052, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 79,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bathrm_2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 65,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  32.004, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  32.004, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  32.004, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 80,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bathrm_2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 6,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  35.052, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  35.052, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  32.004, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Bathrm_2 Thermostat,                    !- Name
  Bathrm_2,                               !- Zone or ZoneList Name
  Bathrm_2 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  bathroom -  Thermostat;                 !- Control 1 Name

Schedule:Compact,
  Bathrm_2 Thermostat Schedule,           !- Name
  Bathrm_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Bathrm_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  bathroom -  Thermostat,                 !- Name
  HotelSmall CommonArea_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  HotelSmall CommonArea_ClgSP_Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Bathrm_2,                               !- Zone Name
  Bathrm_2 Equipment List,                !- Zone Conditioning Equipment List Name
  Bathrm_2 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  Bathrm_2 Exhaust Node List,             !- Zone Air Exhaust Node or NodeList Name
  Bathrm_2 Zone Air Node;                 !- Zone Air Node Name

NodeList,
  Bathrm_2 Inlet Node List,               !- Name
  Node 136;                               !- Node Name 1

NodeList,
  Bathrm_2 Exhaust Node List,             !- Name
  Node 135;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 68,    !- Name
  ,                                       !- Availability Schedule Name
  Node 136,                               !- Zone Supply Air Node Name
  Node 135,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  bathroom Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Bathrm_2 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 68,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Bathrm_2,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  bathroom Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Coffee_Shop,                            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 50,                                !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Coffee_Shop,                            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 51,                                !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Coffee_Shop,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 208,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  15.24, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 52,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Coffee_Shop,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 36,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  15.24, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 53,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Coffee_Shop,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  15.24, 0, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 73,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 53,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.04644147157191,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  15.2146, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  15.2146, 0, 2.04644147157191;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 54,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Coffee_Shop,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 74,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 54,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.1186, 2.04931173184358,            !- X,Y,Z Vertex 1 {m}
  0, 9.1186, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.04931173184358; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 55,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Coffee_Shop,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 12,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  3.048, 9.144, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  3.048, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 56,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Coffee_Shop,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 11,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  15.24, 9.144, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, 9.144, 0;                        !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 73 - Overhang,              !- Name
  Face 54,                                !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2146, 0, 2.04644147157191,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.04644147157191,            !- X,Y,Z Vertex 2 {m}
  0.0254, -1.28444147157191, 2.04644147157191, !- X,Y,Z Vertex 3 {m}
  15.2146, -1.28444147157191, 2.04644147157191; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 74 - Overhang,              !- Name
  Face 54,                                !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.0254000000000012, 2.04931173184358, !- X,Y,Z Vertex 1 {m}
  0, 9.1186, 2.04931173184358,            !- X,Y,Z Vertex 2 {m}
  -1.28731173184358, 9.1186, 2.04931173184358, !- X,Y,Z Vertex 3 {m}
  -1.28731173184358, 0.0254000000000012, 2.04931173184358; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Coffee_Shop Infiltration,               !- Name
  Coffee_Shop,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Coffee_Shop DaylightingControls,        !- Name
  Coffee_Shop,                            !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Coffee_Shop Daylt Sensor 1,             !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Coffee_Shop Daylt Sensor 1,             !- Daylighting Reference Point Name 1
  0.328,                                  !- Fraction of Zone Controlled by Reference Point 1
  300,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Coffee_Shop Daylt Sensor 2,             !- Daylighting Reference Point Name 2
  0.268,                                  !- Fraction of Zone Controlled by Reference Point 2
  300;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Coffee_Shop Daylt Sensor 1,             !- Name
  Coffee_Shop,                            !- Zone Name
  7.62,                                   !- X-Coordinate of Reference Point {m}
  1.35065137123746,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Coffee_Shop Daylt Sensor 2,             !- Name
  Coffee_Shop,                            !- Zone Name
  7.62,                                   !- X-Coordinate of Reference Point {m}
  2.72176715719064,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Coffee_Shop Thermostat,                 !- Name
  Coffee_Shop,                            !- Zone or ZoneList Name
  Coffee_Shop Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  coffee -  Thermostat;                   !- Control 1 Name

Schedule:Compact,
  Coffee_Shop Thermostat Schedule,        !- Name
  Coffee_Shop Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Coffee_Shop Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  coffee -  Thermostat,                   !- Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  21.11;                                  !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  21.11;                                  !- Value Until Time 2

Schedule:Week:Daily,
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Jan5, !- Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Sunday Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan6-Dec31, !- Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  18.33,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  21.11;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  23.89;                                  !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  23.89;                                  !- Value Until Time 2

Schedule:Week:Daily,
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Jan5, !- Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Sunday Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan6-Dec31, !- Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  26.67,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  23.89;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Coffee_Shop,                            !- Zone Name
  Coffee_Shop Equipment List,             !- Zone Conditioning Equipment List Name
  Coffee_Shop Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  Coffee_Shop Exhaust Node List,          !- Zone Air Exhaust Node or NodeList Name
  Coffee_Shop Zone Air Node;              !- Zone Air Node Name

NodeList,
  Coffee_Shop Inlet Node List,            !- Name
  Node 70;                                !- Node Name 1

NodeList,
  Coffee_Shop Exhaust Node List,          !- Name
  Node 69;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 35,    !- Name
  ,                                       !- Availability Schedule Name
  Node 70,                                !- Zone Supply Air Node Name
  Node 69,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  coffee Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  coffee Ventilation,                     !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Coffee_Shop Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 35,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Coffee_Shop,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  coffee Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Community_Rm,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 111,                               !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Community_Rm,                           !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 0,                      !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 0,                      !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  27.432, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 112,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Community_Rm,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 272,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  27.432, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 113,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Community_Rm,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 109,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 114,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Community_Rm,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 19,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 115,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Community_Rm,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 140,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  27.432, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  27.432, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 116,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Community_Rm,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  27.432, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 116,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.6466, 19.812, 2.04644147157191,      !- X,Y,Z Vertex 1 {m}
  42.6466, 19.812, 0.762,                 !- X,Y,Z Vertex 2 {m}
  27.4574, 19.812, 0.762,                 !- X,Y,Z Vertex 3 {m}
  27.4574, 19.812, 2.04644147157191;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Community_Rm,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 278,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Community_Rm,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 284,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  38.1, 19.812, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 4.2672;                   !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Community_Rm Infiltration,              !- Name
  Community_Rm,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Community_Rm Thermostat,                !- Name
  Community_Rm,                           !- Zone or ZoneList Name
  Community_Rm Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  community -  Thermostat;                !- Control 1 Name

Schedule:Compact,
  Community_Rm Thermostat Schedule,       !- Name
  Community_Rm Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Community_Rm Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  community -  Thermostat,                !- Name
  HotelSmall CommonArea_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  HotelSmall CommonArea_ClgSP_Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Community_Rm,                           !- Zone Name
  Community_Rm Equipment List,            !- Zone Conditioning Equipment List Name
  Community_Rm Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  Community_Rm Exhaust Node List,         !- Zone Air Exhaust Node or NodeList Name
  Community_Rm Zone Air Node;             !- Zone Air Node Name

NodeList,
  Community_Rm Inlet Node List,           !- Name
  Node 72;                                !- Node Name 1

NodeList,
  Community_Rm Exhaust Node List,         !- Name
  Node 71;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 36,    !- Name
  ,                                       !- Availability Schedule Name
  Node 72,                                !- Zone Supply Air Node Name
  Node 71,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  community Ventilation,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  community Ventilation,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Community_Rm Equipment List,            !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 36,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Community_Rm,                           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  community Ventilation,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Corridor,                               !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Corridor,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 10.668, 0,                           !- X,Y,Z Vertex 2 {m}
  60.96, 10.668, 0,                       !- X,Y,Z Vertex 3 {m}
  60.96, 9.144, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 1,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 149,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  60.96, 10.668, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  54.864, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 10,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 37,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  15.24, 9.144, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 11,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 56,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  3.048, 9.144, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  3.048, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 12,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 55,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 9.144, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 13,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Corridor,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 10.668, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  0, 10.668, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 13,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.6426, 2.08630344827586,           !- X,Y,Z Vertex 1 {m}
  0, 10.6426, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 9.1694, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 9.1694, 2.08630344827586;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 14,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 97,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.668, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  3.048, 10.668, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  3.048, 10.668, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 10.668, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 104,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 10.668, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, 10.668, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 16,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 31,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 17,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 145,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  16.764, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  16.764, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 18,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 141,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  16.764, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 19,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 114,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 132,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  51.816, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  51.816, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  57.912, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 20,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 108,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 21,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 47,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 22,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 90,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  57.912, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  57.912, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  50.292, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 23,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 94,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  60.96, 10.668, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  60.96, 10.668, 0,                       !- X,Y,Z Vertex 3 {m}
  57.912, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 24,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Corridor,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 10.668, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  60.96, 9.144, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  60.96, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
