  60.96, 10.668, 0;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 24,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.96, 9.1694, 2.08630344827586,        !- X,Y,Z Vertex 1 {m}
  60.96, 9.1694, 0.762,                   !- X,Y,Z Vertex 2 {m}
  60.96, 10.6426, 0.762,                  !- X,Y,Z Vertex 3 {m}
  60.96, 10.6426, 2.08630344827586;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 25,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 133,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  57.912, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  57.912, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  60.96, 9.144, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 3,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 41,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 125,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  44.196, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 5,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 124,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  35.052, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  35.052, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 6,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 80,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  32.004, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  32.004, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  35.052, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 7,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 64,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  28.956, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  28.956, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  32.004, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 8,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 74,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  25.908, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  25.908, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 9,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 87,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  18.288, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  18.288, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 167,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  54.864, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  6.096, 10.668, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  6.096, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 191,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  6.096, 10.668, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  0, 10.668, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 9.144, 4.2672;                       !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 25 - Overhang,              !- Name
  Face 24,                                !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.96, 10.6426, 2.08630344827586,       !- X,Y,Z Vertex 1 {m}
  60.96, 9.1694, 2.08630344827586,        !- X,Y,Z Vertex 2 {m}
  62.2843034482759, 9.1694, 2.08630344827586, !- X,Y,Z Vertex 3 {m}
  62.2843034482759, 10.6426, 2.08630344827586; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 6 - Overhang,               !- Name
  Face 13,                                !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 9.1694, 2.08630344827586,            !- X,Y,Z Vertex 1 {m}
  0, 10.6426, 2.08630344827586,           !- X,Y,Z Vertex 2 {m}
  -1.32430344827586, 10.6426, 2.08630344827586, !- X,Y,Z Vertex 3 {m}
  -1.32430344827586, 9.1694, 2.08630344827586; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Corridor Infiltration,                  !- Name
  Corridor,                               !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Corridor Thermostat,                    !- Name
  Corridor,                               !- Zone or ZoneList Name
  Corridor Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  corridor 5 -  Thermostat 2;             !- Control 1 Name

Schedule:Compact,
  Corridor Thermostat Schedule,           !- Name
  Corridor Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  corridor 5 -  Thermostat 2,             !- Name
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch, !- Heating Setpoint Temperature Schedule Name
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1.66;                                   !- Value Until Time 1

Schedule:Week:Daily,
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch Week Rule - Jan1-Dec31, !- Name
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch Default, !- Sunday Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch Default, !- Monday Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch Default, !- Tuesday Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch Default, !- Wednesday Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch Default, !- Thursday Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch Default, !- Friday Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch Default, !- Saturday Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch Default, !- Holiday Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch Default, !- CustomDay1 Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1.66;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1.66;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Week:Daily,
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch Week Rule - Jan1-Dec31, !- Name
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch Default, !- Sunday Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch Default, !- Monday Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch Default, !- Tuesday Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch Default, !- Wednesday Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch Default, !- Thursday Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch Default, !- Friday Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch Default, !- Saturday Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch Default, !- Holiday Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch Default, !- CustomDay1 Schedule:Day Name
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Corridor,                               !- Zone Name
  Corridor Equipment List,                !- Zone Conditioning Equipment List Name
  Corridor Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  Corridor Exhaust Node List,             !- Zone Air Exhaust Node or NodeList Name
  Corridor Zone Air Node;                 !- Zone Air Node Name

NodeList,
  Corridor Inlet Node List,               !- Name
  Node 128;                               !- Node Name 1

NodeList,
  Corridor Exhaust Node List,             !- Name
  Node 127;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 64,    !- Name
  ,                                       !- Availability Schedule Name
  Node 128,                               !- Zone Supply Air Node Name
  Node 127,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  corridor 5 Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  corridor 5 Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Corridor Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 64,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Corridor,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  corridor 5 Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Corridor_2,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 167,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  54.864, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  6.096, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  6.096, 10.668, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 168,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 371,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 10.668, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  6.096, 9.144, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  54.864, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  54.864, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 169,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 257,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 170,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 251,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  44.196, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 171,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 244,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  36.576, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  36.576, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 172,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 238,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  30.48, 9.144, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  30.48, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 173,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 232,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  24.384, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  24.384, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 174,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 226,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  18.288, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  18.288, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 175,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 220,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  15.24, 9.144, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 176,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 214,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  6.096, 9.144, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  6.096, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 177,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 200,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  6.096, 10.668, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  6.096, 10.668, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  6.096, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 178,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 199,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 10.668, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  6.096, 10.668, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 179,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 205,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 180,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 261,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 181,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 269,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  21.336, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  21.336, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 182,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 268,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  21.336, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 183,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 277,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 184,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 283,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  38.1, 10.668, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 185,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 289,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 4.2672;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 186,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 295,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 187,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 301,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 188,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 152,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  54.864, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  54.864, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  50.292, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 189,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 151,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  54.864, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  54.864, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  54.864, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 190,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 163,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  51.816, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  51.816, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Corridor_2 Thermostat,                  !- Name
  Corridor_2,                             !- Zone or ZoneList Name
  Corridor_2 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  corridor 5 -  Thermostat;               !- Control 1 Name

Schedule:Compact,
  Corridor_2 Thermostat Schedule,         !- Name
  Corridor_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  corridor 5 -  Thermostat,               !- Name
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch, !- Heating Setpoint Temperature Schedule Name
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_2,                             !- Zone Name
  Corridor_2 Equipment List,              !- Zone Conditioning Equipment List Name
  Corridor_2 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  Corridor_2 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  Corridor_2 Zone Air Node;               !- Zone Air Node Name

NodeList,
  Corridor_2 Inlet Node List,             !- Name
  Node 140;                               !- Node Name 1

NodeList,
  Corridor_2 Exhaust Node List,           !- Name
  Node 139;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 70,    !- Name
  ,                                       !- Availability Schedule Name
  Node 140,                               !- Zone Supply Air Node Name
  Node 139,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  corridor 5 Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Corridor_2 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 70,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Corridor_2,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  corridor 5 Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Corridor_3,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 371,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 168,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  6.096, 10.668, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  54.864, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 372,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 522,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 10.668, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  6.096, 9.144, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  54.864, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 373,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 452,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 374,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 437,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  44.196, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 375,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 430,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  36.576, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  36.576, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 376,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 424,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  30.48, 9.144, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 377,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 418,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  24.384, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 378,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 412,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  18.288, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  18.288, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 379,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 406,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  15.24, 9.144, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 380,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 400,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  6.096, 9.144, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  6.096, 9.144, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 381,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 311,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  6.096, 10.668, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  6.096, 10.668, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  6.096, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 382,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 310,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 10.668, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  6.096, 10.668, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 383,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 316,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 384,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 322,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  19.812, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 385,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 331,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 386,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 337,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 387,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 343,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  38.1, 10.668, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 388,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 349,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 7.3152;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 389,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 355,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 390,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 361,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 391,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 365,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  54.864, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  54.864, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  50.292, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 392,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 364,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  54.864, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  54.864, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 393,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_3,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 443,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  51.816, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  51.816, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Corridor_3 Thermostat,                  !- Name
  Corridor_3,                             !- Zone or ZoneList Name
  Corridor_3 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  corridor 5 -  Thermostat 1;             !- Control 1 Name

Schedule:Compact,
  Corridor_3 Thermostat Schedule,         !- Name
  Corridor_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  corridor 5 -  Thermostat 1,             !- Name
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch, !- Heating Setpoint Temperature Schedule Name
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_3,                             !- Zone Name
  Corridor_3 Equipment List,              !- Zone Conditioning Equipment List Name
  Corridor_3 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  Corridor_3 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  Corridor_3 Zone Air Node;               !- Zone Air Node Name

NodeList,
  Corridor_3 Inlet Node List,             !- Name
  Node 76;                                !- Node Name 1

NodeList,
  Corridor_3 Exhaust Node List,           !- Name
  Node 75;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 38,    !- Name
  ,                                       !- Availability Schedule Name
  Node 76,                                !- Zone Supply Air Node Name
  Node 75,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  corridor 5 Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Corridor_3 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 38,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Corridor_3,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  corridor 5 Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Corridor_4,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 522,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 372,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  6.096, 10.668, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  54.864, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 523,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-34.48,              !- Construction Name
  Corridor_4,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 10.668, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  6.096, 9.144, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  54.864, 9.144, 13.4112,                 !- X,Y,Z Vertex 3 {m}
  54.864, 10.668, 13.4112;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 524,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 603,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 525,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 588,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  44.196, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 526,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 581,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  36.576, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  36.576, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 527,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 575,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  30.48, 9.144, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 528,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 569,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  24.384, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 529,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 563,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  18.288, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  18.288, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 530,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 557,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  15.24, 9.144, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 531,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 551,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  6.096, 9.144, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  6.096, 9.144, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 532,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 462,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 9.144, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  6.096, 10.668, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  6.096, 10.668, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  6.096, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 533,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 461,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 10.668, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  6.096, 10.668, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 534,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 467,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 535,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 473,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  19.812, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 536,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 480,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 537,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 486,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 538,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 492,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 539,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 498,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 10.3632;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 540,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 504,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 541,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 510,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 542,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 516,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  54.864, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  54.864, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  50.292, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 543,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 515,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  54.864, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  54.864, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 544,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_4,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 594,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  51.816, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  51.816, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Corridor_4 Thermostat,                  !- Name
  Corridor_4,                             !- Zone or ZoneList Name
  Corridor_4 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  corridor 5 -  Thermostat 3;             !- Control 1 Name

Schedule:Compact,
  Corridor_4 Thermostat Schedule,         !- Name
  Corridor_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  corridor 5 -  Thermostat 3,             !- Name
  ZE_AEDG_Multifamily_Corridor_HtgSetp_Sch, !- Heating Setpoint Temperature Schedule Name
  ZE_AEDG_Multifamily_Corridor_ClgSetp_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_4,                             !- Zone Name
  Corridor_4 Equipment List,              !- Zone Conditioning Equipment List Name
  Corridor_4 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  Corridor_4 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  Corridor_4 Zone Air Node;               !- Zone Air Node Name

NodeList,
  Corridor_4 Inlet Node List,             !- Name
  Node 134;                               !- Node Name 1

NodeList,
  Corridor_4 Exhaust Node List,           !- Name
  Node 133;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 67,    !- Name
  ,                                       !- Availability Schedule Name
  Node 134,                               !- Zone Supply Air Node Name
  Node 133,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  corridor 5 Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Corridor_4 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 67,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Corridor_4,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  corridor 5 Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Elevator_1,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 26,                                !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Elevator_1,                             !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, 13.716, 0,                       !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 27,                                !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Elevator_1,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 202,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  9.144, 13.716, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 28,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_1,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 103,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  9.144, 13.716, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  9.144, 13.716, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 29,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_1,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 102,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 13.716, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  9.144, 13.716, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 30,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_1,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 146,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 31,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_1,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 16,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 0,                       !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

Zone,
  Elevator_1_2,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 202,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Elevator_1_2,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 27,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  9.144, 13.716, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 203,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Elevator_1_2,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 313,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 13.716, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 204,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_1_2,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 262,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 205,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_1_2,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 179,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 206,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_1_2,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 198,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  9.144, 13.716, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  9.144, 13.716, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 207,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_1_2,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 197,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 13.716, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  9.144, 13.716, 4.2672;                  !- X,Y,Z Vertex 4 {m}

Zone,
  Elevator_1_3,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 313,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Elevator_1_3,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 203,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  9.144, 13.716, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 314,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Elevator_1_3,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 464,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 13.716, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 315,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_1_3,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 323,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 10.3632,                !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 316,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_1_3,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 383,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 317,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_1_3,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 309,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  9.144, 13.716, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  9.144, 13.716, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 318,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_1_3,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 308,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 13.716, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 10.3632,                !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  9.144, 13.716, 7.3152;                  !- X,Y,Z Vertex 4 {m}

Zone,
  Elevator_1_4,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 464,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Elevator_1_4,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 314,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 10.3632,                !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  9.144, 13.716, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 465,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-34.48,              !- Construction Name
  Elevator_1_4,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 13.716, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 13.4112,                !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 13.4112;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 466,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_1_4,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 474,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 13.4112,                !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 467,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_1_4,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 534,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 468,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_1_4,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 460,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  9.144, 13.716, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  9.144, 13.716, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 469,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_1_4,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 459,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 13.716, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 13.4112,                !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 10.3632,                !- X,Y,Z Vertex 3 {m}
  9.144, 13.716, 10.3632;                 !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Elevator_1_4 Elevator Fans,             !- Name
  Elevator_1_4,                           !- Zone or ZoneList Name
  Elevator Schedule 3,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.9575828571429,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  Elevator_1_4 Elevator Lift Motors,      !- Name
  Elevator_1_4,                           !- Zone or ZoneList Name
  Elevator Schedule 1,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20370,                                  !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  Elevator_1_4 Elevator Lights,           !- Name
  Elevator_1_4,                           !- Zone or ZoneList Name
  Elevator Schedule 2,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

Zone,
  Elevator_2,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 38,                                !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Elevator_2,                             !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 6.096, 0,                       !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  51.816, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 6.096, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 39,                                !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Elevator_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 252,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  51.816, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  48.768, 6.096, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 40,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 119,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  48.768, 6.096, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 41,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 3,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  51.816, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  51.816, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 42,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 131,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 43,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_2,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 130,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 6.096, 0;                       !- X,Y,Z Vertex 4 {m}

Zone,
  Elevator_2_2,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 252,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Elevator_2_2,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 39,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 253,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Elevator_2_2,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 447,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 254,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_2_2,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 162,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 255,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_2_2,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 161,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 6.096, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  51.816, 6.096, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 256,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_2_2,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 247,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 6.096, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  48.768, 6.096, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 257,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_2_2,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 169,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  51.816, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  51.816, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

Zone,
  Elevator_2_3,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 447,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Elevator_2_3,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 253,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 448,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Elevator_2_3,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 598,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 449,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_2_3,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 442,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 450,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_2_3,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 441,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 6.096, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  51.816, 6.096, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 451,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_2_3,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 433,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 6.096, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  48.768, 6.096, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 452,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_2_3,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 373,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  51.816, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  51.816, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

Zone,
  Elevator_2_4,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 598,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Elevator_2_4,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 448,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 599,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-34.48,              !- Construction Name
  Elevator_2_4,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 13.4112,                 !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 13.4112;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 600,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_2_4,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 593,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 601,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_2_4,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 592,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 6.096, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  51.816, 6.096, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 602,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_2_4,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 584,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 6.096, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  48.768, 6.096, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 603,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Elevator_2_4,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 524,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  51.816, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  51.816, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Elevator_2_4 Elevator Fans,             !- Name
  Elevator_2_4,                           !- Zone or ZoneList Name
  Elevator Schedule 3,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.9575828571429,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  Elevator_2_4 Elevator Lift Motors,      !- Name
  Elevator_2_4,                           !- Zone or ZoneList Name
  Elevator Schedule 1,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20370,                                  !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  Elevator_2_4 Elevator Lights,           !- Name
  Elevator_2_4,                           !- Zone or ZoneList Name
  Elevator Schedule 2,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

Zone,
  Garbage 1,                              !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 105,                               !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Garbage 1,                              !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 19.812, 0,                      !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 0,                      !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 106,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Garbage 1,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 290,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  47.244, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 107,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Garbage 1,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 48,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  47.244, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 108,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Garbage 1,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 20,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 109,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Garbage 1,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 113,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 110,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Garbage 1,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  47.244, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  47.244, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 110,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.2186, 19.812, 2.05654382022472,      !- X,Y,Z Vertex 1 {m}
  47.2186, 19.812, 0.762,                 !- X,Y,Z Vertex 2 {m}
  42.6974, 19.812, 0.762,                 !- X,Y,Z Vertex 3 {m}
  42.6974, 19.812, 2.05654382022472;      !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Garbage 1 Infiltration,                 !- Name
  Garbage 1,                              !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Garbage 1 Thermostat,                   !- Name
  Garbage 1,                              !- Zone or ZoneList Name
  Garbage 1 Thermostat Schedule,          !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  garbage 2 -  Thermostat;                !- Control 1 Name

Schedule:Compact,
  Garbage 1 Thermostat Schedule,          !- Name
  Garbage 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Garbage 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  garbage 2 -  Thermostat,                !- Name
  HotelSmall SemiHeated_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  SmallHotel UnitHeater ClgSP Sch;        !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  HotelSmall SemiHeated_HtgSP_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Monday Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Friday Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall SemiHeated_HtgSP_Sch,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  HotelSmall SemiHeated_HtgSP_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelSmall SemiHeated_HtgSP_Sch Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall SemiHeated_HtgSP_Sch Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel UnitHeater ClgSP Sch Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Week:Daily,
  SmallHotel UnitHeater ClgSP Sch Week Rule - Jan1-Dec31, !- Name
  SmallHotel UnitHeater ClgSP Sch Default, !- Sunday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default, !- Monday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default, !- Tuesday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default, !- Wednesday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default, !- Thursday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default, !- Friday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default, !- Saturday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default, !- Holiday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default, !- CustomDay1 Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel UnitHeater ClgSP Sch,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  SmallHotel UnitHeater ClgSP Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SmallHotel UnitHeater ClgSP Sch Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel UnitHeater ClgSP Sch Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Garbage 1,                              !- Zone Name
  Garbage 1 Equipment List,               !- Zone Conditioning Equipment List Name
  Garbage 1 Inlet Node List,              !- Zone Air Inlet Node or NodeList Name
  Garbage 1 Exhaust Node List,            !- Zone Air Exhaust Node or NodeList Name
  Garbage 1 Zone Air Node;                !- Zone Air Node Name

NodeList,
  Garbage 1 Inlet Node List,              !- Name
  Node 126;                               !- Node Name 1

NodeList,
  Garbage 1 Exhaust Node List,            !- Name
  Node 125;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 63,    !- Name
  ,                                       !- Availability Schedule Name
  Node 126,                               !- Zone Supply Air Node Name
  Node 125,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  garbage 2 Ventilation,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  garbage 2 Ventilation,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Garbage 1 Equipment List,               !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 63,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Garbage 1,                              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  garbage 2 Ventilation,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Gym 1,                                  !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 88,                                !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Gym 1,                                  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 0,                      !- X,Y,Z Vertex 1 {m}
  50.292, 19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 0,                       !- X,Y,Z Vertex 3 {m}
  60.96, 10.668, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 89,                                !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Gym 1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  60.96, 10.668, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  60.96, 19.812, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 90,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Gym 1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 22,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  57.912, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 91,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Gym 1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 46,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  50.292, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  50.292, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  50.292, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 92,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Gym 1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 0,                       !- X,Y,Z Vertex 3 {m}
  50.292, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 89,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 92,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.9346, 19.812, 2.04828516746411,      !- X,Y,Z Vertex 1 {m}
  60.9346, 19.812, 0.762,                 !- X,Y,Z Vertex 2 {m}
  50.3174, 19.812, 0.762,                 !- X,Y,Z Vertex 3 {m}
  50.3174, 19.812, 2.04828516746411;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 93,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Gym 1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  60.96, 10.668, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  60.96, 10.668, 0,                       !- X,Y,Z Vertex 3 {m}
  60.96, 19.812, 0;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 90,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 93,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.96, 10.6934, 2.04931173184358,       !- X,Y,Z Vertex 1 {m}
  60.96, 10.6934, 0.762,                  !- X,Y,Z Vertex 2 {m}
  60.96, 19.7866, 0.762,                  !- X,Y,Z Vertex 3 {m}
  60.96, 19.7866, 2.04931173184358;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 94,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Gym 1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 23,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 10.668, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  57.912, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  57.912, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  60.96, 10.668, 0;                       !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 90 - Overhang,              !- Name
  Face 93,                                !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.96, 19.7866, 2.04931173184358,       !- X,Y,Z Vertex 1 {m}
  60.96, 10.6934, 2.04931173184358,       !- X,Y,Z Vertex 2 {m}
  62.2473117318436, 10.6934, 2.04931173184358, !- X,Y,Z Vertex 3 {m}
  62.2473117318436, 19.7866, 2.04931173184358; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Gym 1 Infiltration,                     !- Name
  Gym 1,                                  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Gym 1 Thermostat,                       !- Name
  Gym 1,                                  !- Zone or ZoneList Name
  Gym 1 Thermostat Schedule,              !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  gym 2 -  Thermostat;                    !- Control 1 Name

Schedule:Compact,
  Gym 1 Thermostat Schedule,              !- Name
  Gym 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Gym 1 Thermostat Schedule Type Limits,  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  gym 2 -  Thermostat,                    !- Name
  HotelSmall CommonArea_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  HotelSmall CommonArea_ClgSP_Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Gym 1,                                  !- Zone Name
  Gym 1 Equipment List,                   !- Zone Conditioning Equipment List Name
  Gym 1 Inlet Node List,                  !- Zone Air Inlet Node or NodeList Name
  Gym 1 Exhaust Node List,                !- Zone Air Exhaust Node or NodeList Name
  Gym 1 Zone Air Node;                    !- Zone Air Node Name

NodeList,
  Gym 1 Inlet Node List,                  !- Name
  Node 2;                                 !- Node Name 1

NodeList,
  Gym 1 Exhaust Node List,                !- Name
  Node 1;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 1,     !- Name
  ,                                       !- Availability Schedule Name
  Node 2,                                 !- Zone Supply Air Node Name
  Node 1,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  gym 2 Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  gym 2 Ventilation,                      !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Gym 1 Equipment List,                   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 1,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Gym 1,                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  gym 2 Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Lobby_Entry,                            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 57,                                !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Lobby_Entry,                            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  25.908, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  28.956, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 9.144, 0,                       !- X,Y,Z Vertex 4 {m}
  32.004, 9.144, 0,                       !- X,Y,Z Vertex 5 {m}
  32.004, 4.572, 0,                       !- X,Y,Z Vertex 6 {m}
  35.052, 4.572, 0,                       !- X,Y,Z Vertex 7 {m}
  35.052, 0, 0;                           !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Face 58,                                !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Lobby_Entry,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 227,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  30.48, 9.144, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  28.956, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  28.956, 4.572, 4.2672,                  !- X,Y,Z Vertex 4 {m}
  25.908, 4.572, 4.2672,                  !- X,Y,Z Vertex 5 {m}
  25.908, 0, 4.2672;                      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 59,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Lobby_Entry,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  28.956, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  32.004, 0, 0;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 83,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 59,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.9814, 0, 2.06385762711864,           !- X,Y,Z Vertex 1 {m}
  28.9814, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  31.9786, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  31.9786, 0, 2.06385762711864;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 60,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Lobby_Entry,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  25.908, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  25.908, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.956, 0, 0;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 86,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 60,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9334, 0, 2.06385762711864,           !- X,Y,Z Vertex 1 {m}
  25.9334, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  28.9306, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  28.9306, 0, 2.06385762711864;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 61,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Entry,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 84,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  25.908, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  25.908, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 62,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Entry,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 72,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  28.956, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  28.956, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 63,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Entry,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 71,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  28.956, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  28.956, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 64,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Entry,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 7,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  32.004, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  32.004, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 65,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Entry,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 79,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  32.004, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  32.004, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  32.004, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 66,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Entry,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 78,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  35.052, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  35.052, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  32.004, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 67,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Entry,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 122,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  35.052, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  35.052, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  35.052, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 68,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Lobby_Entry,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  32.004, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  32.004, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  35.052, 0, 0;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 87,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 68,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.0294, 0, 2.06385762711864,           !- X,Y,Z Vertex 1 {m}
  32.0294, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  35.0266, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  35.0266, 0, 2.06385762711864;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Lobby_Entry,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 233,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  35.052, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  32.004, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  32.004, 9.144, 4.2672,                  !- X,Y,Z Vertex 4 {m}
  30.48, 9.144, 4.2672,                   !- X,Y,Z Vertex 5 {m}
  30.48, 0, 4.2672;                       !- X,Y,Z Vertex 6 {m}

Shading:Zone:Detailed,
  Sub Surface 83 - Overhang,              !- Name
  Face 59,                                !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.9786, 0, 2.06385762711864,           !- X,Y,Z Vertex 1 {m}
  28.9814, 0, 2.06385762711864,           !- X,Y,Z Vertex 2 {m}
  28.9814, -1.30185762711864, 2.06385762711864, !- X,Y,Z Vertex 3 {m}
  31.9786, -1.30185762711864, 2.06385762711864; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 86 - Overhang,              !- Name
  Face 60,                                !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.9306, 0, 2.06385762711864,           !- X,Y,Z Vertex 1 {m}
  25.9334, 0, 2.06385762711864,           !- X,Y,Z Vertex 2 {m}
  25.9334, -1.30185762711864, 2.06385762711864, !- X,Y,Z Vertex 3 {m}
  28.9306, -1.30185762711864, 2.06385762711864; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 87 - Overhang,              !- Name
  Face 68,                                !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.0266, 0, 2.06385762711864,           !- X,Y,Z Vertex 1 {m}
  32.0294, 0, 2.06385762711864,           !- X,Y,Z Vertex 2 {m}
  32.0294, -1.30185762711864, 2.06385762711864, !- X,Y,Z Vertex 3 {m}
  35.0266, -1.30185762711864, 2.06385762711864; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Lobby_Entry Infiltration,               !- Name
  Lobby_Entry,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Lobby_Entry Thermostat,                 !- Name
  Lobby_Entry,                            !- Zone or ZoneList Name
  Lobby_Entry Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  lobby -  Thermostat;                    !- Control 1 Name

Schedule:Compact,
  Lobby_Entry Thermostat Schedule,        !- Name
  Lobby_Entry Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lobby_Entry Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  lobby -  Thermostat,                    !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone FRONT_ENTRY_COOLING;   !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Week:Daily,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Jan5, !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Sunday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan6-Dec31, !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18.33,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  21.11,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  15.56;                                  !- Value Until Time 4

Schedule:Day:Interval,
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

Schedule:Week:Daily,
  RetailStandalone FRONT_ENTRY_COOLING Week Rule - Jan1-Dec31, !- Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Sunday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Monday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Tuesday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Wednesday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Thursday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Friday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Saturday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Holiday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone FRONT_ENTRY_COOLING,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  RetailStandalone FRONT_ENTRY_COOLING Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone FRONT_ENTRY_COOLING Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone FRONT_ENTRY_COOLING Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Lobby_Entry,                            !- Zone Name
  Lobby_Entry Equipment List,             !- Zone Conditioning Equipment List Name
  Lobby_Entry Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  Lobby_Entry Exhaust Node List,          !- Zone Air Exhaust Node or NodeList Name
  Lobby_Entry Zone Air Node;              !- Zone Air Node Name

NodeList,
  Lobby_Entry Inlet Node List,            !- Name
  Node 132;                               !- Node Name 1

NodeList,
  Lobby_Entry Exhaust Node List,          !- Name
  Node 131;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 66,    !- Name
  ,                                       !- Availability Schedule Name
  Node 132,                               !- Zone Supply Air Node Name
  Node 131,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  lobby Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  lobby Ventilation,                      !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Lobby_Entry Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 66,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Lobby_Entry,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  lobby Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Lt_Retail_1,                            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 117,                               !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Lt_Retail_1,                            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  35.052, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  48.768, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 118,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Lt_Retail_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 245,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  44.196, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  44.196, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 119,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lt_Retail_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 40,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 120,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lt_Retail_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 129,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  48.768, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  48.768, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  48.768, 6.096, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 121,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Lt_Retail_1,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  35.052, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  35.052, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  48.768, 0, 0;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 121,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.0774, 0, 2.04691895910781,           !- X,Y,Z Vertex 1 {m}
  35.0774, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  48.7426, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  48.7426, 0, 2.04691895910781;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 122,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lt_Retail_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 67,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  35.052, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  35.052, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  35.052, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 123,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lt_Retail_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 77,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  35.052, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  35.052, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  35.052, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 124,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lt_Retail_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 5,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  44.196, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  35.052, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 125,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lt_Retail_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 4,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Lt_Retail_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 239,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  36.576, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  36.576, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Lt_Retail_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  36.576, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  35.052, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  35.052, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 4 - Overhang,               !- Name
  Face 121,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.7426, 0, 2.04691895910781,           !- X,Y,Z Vertex 1 {m}
  35.0774, 0, 2.04691895910781,           !- X,Y,Z Vertex 2 {m}
  35.0774, -1.28491895910781, 2.04691895910781, !- X,Y,Z Vertex 3 {m}
  48.7426, -1.28491895910781, 2.04691895910781; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Lt_Retail_1 Infiltration,               !- Name
  Lt_Retail_1,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Lt_Retail_1 DaylightingControls,        !- Name
  Lt_Retail_1,                            !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Lt_Retail_1 Daylt Sensor 1,             !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Lt_Retail_1 Daylt Sensor 1,             !- Daylighting Reference Point Name 1
  0.224,                                  !- Fraction of Zone Controlled by Reference Point 1
  550,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Lt_Retail_1 Daylt Sensor 2,             !- Daylighting Reference Point Name 2
  0.224,                                  !- Fraction of Zone Controlled by Reference Point 2
  550;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Lt_Retail_1 Daylt Sensor 1,             !- Name
  Lt_Retail_1,                            !- Zone Name
  41.91,                                  !- X-Coordinate of Reference Point {m}
  1.35096651301115,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Lt_Retail_1 Daylt Sensor 2,             !- Name
  Lt_Retail_1,                            !- Zone Name
  41.91,                                  !- X-Coordinate of Reference Point {m}
  2.72240221561339,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Lt_Retail_1 Thermostat,                 !- Name
  Lt_Retail_1,                            !- Zone or ZoneList Name
  Lt_Retail_1 Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  retail -  Thermostat 1;                 !- Control 1 Name

Schedule:Compact,
  Lt_Retail_1 Thermostat Schedule,        !- Name
  Lt_Retail_1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lt_Retail_1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  retail -  Thermostat 1,                 !- Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  21.11,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.56;                                  !- Value Until Time 5

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21.11,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.56;                                  !- Value Until Time 5

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  21.11,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.56;                                  !- Value Until Time 5

Schedule:Week:Daily,
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan5, !- Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Sunday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan6-Dec31, !- Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18.33,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  21.11,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  15.56;                                  !- Value Until Time 4

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  27.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25.6,                                   !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  23.89,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.44;                                  !- Value Until Time 5

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  27.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  23.89,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.44;                                  !- Value Until Time 5

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  27.8,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  25.6,                                   !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  23.89,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.44;                                  !- Value Until Time 5

Schedule:Week:Daily,
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan5, !- Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Sunday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan6-Dec31, !- Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  26.67,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  23.89,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  29.44;                                  !- Value Until Time 4

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Lt_Retail_1,                            !- Zone Name
  Lt_Retail_1 Equipment List,             !- Zone Conditioning Equipment List Name
  Lt_Retail_1 Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  Lt_Retail_1 Exhaust Node List,          !- Zone Air Exhaust Node or NodeList Name
  Lt_Retail_1 Zone Air Node;              !- Zone Air Node Name

NodeList,
  Lt_Retail_1 Inlet Node List,            !- Name
  Node 56;                                !- Node Name 1

NodeList,
  Lt_Retail_1 Exhaust Node List,          !- Name
  Node 55;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 28,    !- Name
  ,                                       !- Availability Schedule Name
  Node 56,                                !- Zone Supply Air Node Name
  Node 55,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  retail Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  retail Ventilation,                     !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Lt_Retail_1 Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 28,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Lt_Retail_1,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  retail Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Lt_Retail_2,                            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 126,                               !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Lt_Retail_2,                            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 0,                       !- X,Y,Z Vertex 4 {m}
  60.96, 9.144, 0,                        !- X,Y,Z Vertex 5 {m}
  60.96, 0, 0;                            !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 127,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Lt_Retail_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 158,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  48.768, 0, 4.2672,                      !- X,Y,Z Vertex 4 {m}
  60.96, 0, 4.2672,                       !- X,Y,Z Vertex 5 {m}
  60.96, 9.144, 4.2672;                   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 128,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Lt_Retail_2,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  48.768, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  48.768, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  51.816, 0, 0;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 128,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.7934, 0, 2.06385762711864,           !- X,Y,Z Vertex 1 {m}
  48.7934, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  51.7906, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  51.7906, 0, 2.06385762711864;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 129,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lt_Retail_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 120,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  48.768, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 130,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lt_Retail_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 43,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  48.768, 6.096, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 131,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lt_Retail_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 42,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  51.816, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  51.816, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 6.096, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 132,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lt_Retail_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 2,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  57.912, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  57.912, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 133,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lt_Retail_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 25,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  60.96, 9.144, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  60.96, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  57.912, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 134,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Lt_Retail_2,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  60.96, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 9.144, 0;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 134,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.96, 0.0254, 2.04931173184358,        !- X,Y,Z Vertex 1 {m}
  60.96, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  60.96, 9.1186, 0.762,                   !- X,Y,Z Vertex 3 {m}
  60.96, 9.1186, 2.04931173184358;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 135,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Lt_Retail_2,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  51.816, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  51.816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  60.96, 0, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 135,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.8414, 0, 2.04931173184358,           !- X,Y,Z Vertex 1 {m}
  51.8414, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  60.9346, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  60.9346, 0, 2.04931173184358;           !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 5 - Overhang,               !- Name
  Face 128,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  51.7906, 0, 2.06385762711864,           !- X,Y,Z Vertex 1 {m}
  48.7934, 0, 2.06385762711864,           !- X,Y,Z Vertex 2 {m}
  48.7934, -1.30185762711864, 2.06385762711864, !- X,Y,Z Vertex 3 {m}
  51.7906, -1.30185762711864, 2.06385762711864; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 7 - Overhang,               !- Name
  Face 135,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.96, 9.1186, 2.04931173184358,        !- X,Y,Z Vertex 1 {m}
  60.96, 0.0254, 2.04931173184358,        !- X,Y,Z Vertex 2 {m}
  62.2473117318436, 0.0254, 2.04931173184358, !- X,Y,Z Vertex 3 {m}
  62.2473117318436, 9.1186, 2.04931173184358; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 8 - Overhang,               !- Name
  Face 135,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.9346, 0, 2.04931173184358,           !- X,Y,Z Vertex 1 {m}
  51.8414, 0, 2.04931173184358,           !- X,Y,Z Vertex 2 {m}
  51.8414, -1.28731173184358, 2.04931173184358, !- X,Y,Z Vertex 3 {m}
  60.9346, -1.28731173184358, 2.04931173184358; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Lt_Retail_2 Infiltration,               !- Name
  Lt_Retail_2,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Lt_Retail_2 DaylightingControls,        !- Name
  Lt_Retail_2,                            !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Lt_Retail_2 Daylt Sensor 1,             !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Lt_Retail_2 Daylt Sensor 1,             !- Daylighting Reference Point Name 1
  0.387,                                  !- Fraction of Zone Controlled by Reference Point 1
  550,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Lt_Retail_2 Daylt Sensor 2,             !- Daylighting Reference Point Name 2
  0.305,                                  !- Fraction of Zone Controlled by Reference Point 2
  550;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Lt_Retail_2 Daylt Sensor 1,             !- Name
  Lt_Retail_2,                            !- Zone Name
  50.292,                                 !- X-Coordinate of Reference Point {m}
  1.3621460338983,                        !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Lt_Retail_2 Daylt Sensor 2,             !- Name
  Lt_Retail_2,                            !- Zone Name
  50.292,                                 !- X-Coordinate of Reference Point {m}
  2.74493064406779,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Lt_Retail_2 Thermostat,                 !- Name
  Lt_Retail_2,                            !- Zone or ZoneList Name
  Lt_Retail_2 Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  retail -  Thermostat;                   !- Control 1 Name

Schedule:Compact,
  Lt_Retail_2 Thermostat Schedule,        !- Name
  Lt_Retail_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lt_Retail_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  retail -  Thermostat,                   !- Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lt_Retail_2,                            !- Zone Name
  Lt_Retail_2 Equipment List,             !- Zone Conditioning Equipment List Name
  Lt_Retail_2 Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  Lt_Retail_2 Exhaust Node List,          !- Zone Air Exhaust Node or NodeList Name
  Lt_Retail_2 Zone Air Node;              !- Zone Air Node Name

NodeList,
  Lt_Retail_2 Inlet Node List,            !- Name
  Node 48;                                !- Node Name 1

NodeList,
  Lt_Retail_2 Exhaust Node List,          !- Name
  Node 47;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 24,    !- Name
  ,                                       !- Availability Schedule Name
  Node 48,                                !- Zone Supply Air Node Name
  Node 47,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  retail Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Lt_Retail_2 Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 24,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Lt_Retail_2,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  retail Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Lt_Retail_3,                            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 136,                               !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Lt_Retail_3,                            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 10.668, 0,                      !- X,Y,Z Vertex 1 {m}
  16.764, 19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  27.432, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 137,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Lt_Retail_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 265,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  27.432, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  19.812, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 138,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lt_Retail_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 144,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  16.764, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  16.764, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  16.764, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 139,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Lt_Retail_3,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  27.432, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  27.432, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  16.764, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 139,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.4066, 19.812, 2.04828516746411,      !- X,Y,Z Vertex 1 {m}
  27.4066, 19.812, 0.762,                 !- X,Y,Z Vertex 2 {m}
  16.7894, 19.812, 0.762,                 !- X,Y,Z Vertex 3 {m}
  16.7894, 19.812, 2.04828516746411;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 140,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lt_Retail_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 115,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  27.432, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 141,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lt_Retail_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 18,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  16.764, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  16.764, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Lt_Retail_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 14,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  19.812, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  16.764, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  16.764, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Lt_Retail_3 Infiltration,               !- Name
  Lt_Retail_3,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Lt_Retail_3 Thermostat,                 !- Name
  Lt_Retail_3,                            !- Zone or ZoneList Name
  Lt_Retail_3 Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  retail -  Thermostat 2;                 !- Control 1 Name

Schedule:Compact,
  Lt_Retail_3 Thermostat Schedule,        !- Name
  Lt_Retail_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lt_Retail_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  retail -  Thermostat 2,                 !- Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lt_Retail_3,                            !- Zone Name
  Lt_Retail_3 Equipment List,             !- Zone Conditioning Equipment List Name
  Lt_Retail_3 Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  Lt_Retail_3 Exhaust Node List,          !- Zone Air Exhaust Node or NodeList Name
  Lt_Retail_3 Zone Air Node;              !- Zone Air Node Name

NodeList,
  Lt_Retail_3 Inlet Node List,            !- Name
  Node 60;                                !- Node Name 1

NodeList,
  Lt_Retail_3 Exhaust Node List,          !- Name
  Node 59;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 30,    !- Name
  ,                                       !- Availability Schedule Name
  Node 60,                                !- Zone Supply Air Node Name
  Node 59,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  retail Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Lt_Retail_3 Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 30,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Lt_Retail_3,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  retail Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Lt_Retail_4,                            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 100,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Lt_Retail_4,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 19.812, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  12.192, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  12.192, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  9.144, 19.812, 0;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 100,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.1666, 19.812, 2.06385762711864,      !- X,Y,Z Vertex 1 {m}
  12.1666, 19.812, 0.762,                 !- X,Y,Z Vertex 2 {m}
  9.1694, 19.812, 0.762,                  !- X,Y,Z Vertex 3 {m}
  9.1694, 19.812, 2.06385762711864;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 101,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lt_Retail_4,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 147,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  12.192, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 102,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lt_Retail_4,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 29,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  9.144, 13.716, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  9.144, 13.716, 0,                       !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 103,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lt_Retail_4,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 28,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 13.716, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, 13.716, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 104,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lt_Retail_4,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 15,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, 10.668, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  3.048, 10.668, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 95,                                !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Lt_Retail_4,                            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.668, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 19.812, 0,                           !- X,Y,Z Vertex 2 {m}
  12.192, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 0,                      !- X,Y,Z Vertex 4 {m}
  9.144, 13.716, 0,                       !- X,Y,Z Vertex 5 {m}
  9.144, 10.668, 0;                       !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 96,                                !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Lt_Retail_4,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.812, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 10.668, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  9.144, 13.716, 4.2672,                  !- X,Y,Z Vertex 4 {m}
  12.192, 13.716, 4.2672,                 !- X,Y,Z Vertex 5 {m}
  12.192, 19.812, 4.2672;                 !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 97,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lt_Retail_4,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 14,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 10.668, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  0, 10.668, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  0, 10.668, 0,                           !- X,Y,Z Vertex 3 {m}
  3.048, 10.668, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 98,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Lt_Retail_4,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.668, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 19.812, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  0, 19.812, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 10.668, 0;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 91,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 98,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.7866, 2.04931173184358,           !- X,Y,Z Vertex 1 {m}
  0, 19.7866, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 10.6934, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 10.6934, 2.04931173184358;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 99,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Lt_Retail_4,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.812, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  9.144, 19.812, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  9.144, 19.812, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 19.812, 0;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 92,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 99,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.1186, 19.812, 2.04931173184358,       !- X,Y,Z Vertex 1 {m}
  9.1186, 19.812, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 19.812, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 19.812, 2.04931173184358; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 91 - Overhang,              !- Name
  Face 98,                                !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 10.6934, 2.04931173184358,           !- X,Y,Z Vertex 1 {m}
  0, 19.7866, 2.04931173184358,           !- X,Y,Z Vertex 2 {m}
  -1.28731173184358, 19.7866, 2.04931173184358, !- X,Y,Z Vertex 3 {m}
  -1.28731173184358, 10.6934, 2.04931173184358; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Lt_Retail_4 Infiltration,               !- Name
  Lt_Retail_4,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Lt_Retail_4 DaylightingControls,        !- Name
  Lt_Retail_4,                            !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Lt_Retail_4 Daylt Sensor 1,             !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Lt_Retail_4 Daylt Sensor 1,             !- Daylighting Reference Point Name 1
  0.387,                                  !- Fraction of Zone Controlled by Reference Point 1
  550,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Lt_Retail_4 Daylt Sensor 2,             !- Daylighting Reference Point Name 2
  0.305,                                  !- Fraction of Zone Controlled by Reference Point 2
  550;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Lt_Retail_4 Daylt Sensor 1,             !- Name
  Lt_Retail_4,                            !- Zone Name
  1.35254574301676,                       !- X-Coordinate of Reference Point {m}
  15.24,                                  !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Lt_Retail_4 Daylt Sensor 2,             !- Name
  Lt_Retail_4,                            !- Zone Name
  2.72558460335196,                       !- X-Coordinate of Reference Point {m}
  15.24,                                  !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Lt_Retail_4 Thermostat,                 !- Name
  Lt_Retail_4,                            !- Zone or ZoneList Name
  Lt_Retail_4 Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  retail -  Thermostat 3;                 !- Control 1 Name

Schedule:Compact,
  Lt_Retail_4 Thermostat Schedule,        !- Name
  Lt_Retail_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lt_Retail_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  retail -  Thermostat 3,                 !- Name
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lt_Retail_4,                            !- Zone Name
  Lt_Retail_4 Equipment List,             !- Zone Conditioning Equipment List Name
  Lt_Retail_4 Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  Lt_Retail_4 Exhaust Node List,          !- Zone Air Exhaust Node or NodeList Name
  Lt_Retail_4 Zone Air Node;              !- Zone Air Node Name

NodeList,
  Lt_Retail_4 Inlet Node List,            !- Name
  Node 46;                                !- Node Name 1

NodeList,
  Lt_Retail_4 Exhaust Node List,          !- Name
  Node 45;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 23,    !- Name
  ,                                       !- Availability Schedule Name
  Node 46,                                !- Zone Supply Air Node Name
  Node 45,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  retail Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Lt_Retail_4 Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 23,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Lt_Retail_4,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  retail Ventilation,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Mail_Shipping,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 142,                               !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Mail_Shipping,                          !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 0,                      !- X,Y,Z Vertex 1 {m}
  12.192, 19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  16.764, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  16.764, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 143,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Mail_Shipping,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 258,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  16.764, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  12.192, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 144,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mail_Shipping,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 138,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  16.764, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  16.764, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  16.764, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 145,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mail_Shipping,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 17,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  16.764, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 146,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mail_Shipping,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 30,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 147,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mail_Shipping,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 101,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  12.192, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  12.192, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 148,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Mail_Shipping,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  16.764, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  16.764, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  12.192, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 148,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7386, 19.812, 2.05654382022472,      !- X,Y,Z Vertex 1 {m}
  16.7386, 19.812, 0.762,                 !- X,Y,Z Vertex 2 {m}
  12.2174, 19.812, 0.762,                 !- X,Y,Z Vertex 3 {m}
  12.2174, 19.812, 2.05654382022472;      !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Mail_Shipping Infiltration,             !- Name
  Mail_Shipping,                          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Mail_Shipping Thermostat,               !- Name
  Mail_Shipping,                          !- Zone or ZoneList Name
  Mail_Shipping Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  mail -  Thermostat;                     !- Control 1 Name

Schedule:Compact,
  Mail_Shipping Thermostat Schedule,      !- Name
  Mail_Shipping Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mail_Shipping Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  mail -  Thermostat,                     !- Name
  HotelSmall SemiHeated_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  SmallHotel UnitHeater ClgSP Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mail_Shipping,                          !- Zone Name
  Mail_Shipping Equipment List,           !- Zone Conditioning Equipment List Name
  Mail_Shipping Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Mail_Shipping Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Mail_Shipping Zone Air Node;            !- Zone Air Node Name

NodeList,
  Mail_Shipping Inlet Node List,          !- Name
  Node 64;                                !- Node Name 1

NodeList,
  Mail_Shipping Exhaust Node List,        !- Name
  Node 63;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 32,    !- Name
  ,                                       !- Availability Schedule Name
  Node 64,                                !- Zone Supply Air Node Name
  Node 63,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  mail Ventilation,                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  mail Ventilation,                       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Mail_Shipping Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 32,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mail_Shipping,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  mail Ventilation,                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Office 1,                               !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 81,                                !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Office 1,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  18.288, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  25.908, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 82,                                !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Office 1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 13,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  25.908, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  24.384, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  24.384, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 83,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office 1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 73,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  25.908, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  25.908, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 84,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office 1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 61,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  25.908, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  25.908, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.908, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 85,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Office 1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.908, 0, 0;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 88,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 85,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.3134, 0, 2.05075167785235,           !- X,Y,Z Vertex 1 {m}
  18.3134, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  25.8826, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  25.8826, 0, 2.05075167785235;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 86,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office 1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 34,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  18.288, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  18.288, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  18.288, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 87,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Office 1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 9,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  25.908, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  25.908, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Office 1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 221,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  24.384, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  18.288, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  18.288, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 88 - Overhang,              !- Name
  Face 85,                                !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.8826, 0, 2.05075167785235,           !- X,Y,Z Vertex 1 {m}
  18.3134, 0, 2.05075167785235,           !- X,Y,Z Vertex 2 {m}
  18.3134, -1.28875167785235, 2.05075167785235, !- X,Y,Z Vertex 3 {m}
  25.8826, -1.28875167785235, 2.05075167785235; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office 1 Infiltration,                  !- Name
  Office 1,                               !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Office 1 Thermostat,                    !- Name
  Office 1,                               !- Zone or ZoneList Name
  Office 1 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  office 2 -  Thermostat;                 !- Control 1 Name

Schedule:Compact,
  Office 1 Thermostat Schedule,           !- Name
  Office 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Office 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  office 2 -  Thermostat,                 !- Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  21.1,                                   !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  18.3,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  15.6;                                   !- Value Until Time 4

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Week:Daily,
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan1-Jan5, !- Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Sunday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan6-Dec31, !- Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  18.3,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  18.3,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.4,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  23.9,                                   !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  26.7,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  29.4;                                   !- Value Until Time 4

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.4;                                   !- Value Until Time 1

Schedule:Week:Daily,
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan1-Jan5, !- Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Sunday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan6-Dec31, !- Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.4,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  26.7,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  23.9,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  26.7,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.4;                                   !- Value Until Time 5

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.4;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Office 1,                               !- Zone Name
  Office 1 Equipment List,                !- Zone Conditioning Equipment List Name
  Office 1 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  Office 1 Exhaust Node List,             !- Zone Air Exhaust Node or NodeList Name
  Office 1 Zone Air Node;                 !- Zone Air Node Name

NodeList,
  Office 1 Inlet Node List,               !- Name
  Node 130;                               !- Node Name 1

NodeList,
  Office 1 Exhaust Node List,             !- Name
  Node 129;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 65,    !- Name
  ,                                       !- Availability Schedule Name
  Node 130,                               !- Zone Supply Air Node Name
  Node 129,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  office 2 Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  office 2 Ventilation,                   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Office 1 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 65,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Office 1,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  office 2 Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  16.4444444444445,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  26.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Stairwell_1_2,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 296,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Stairwell_1_2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 45,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  47.244, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  50.292, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  50.292, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 297,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Stairwell_1_2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 356,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  50.292, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  47.244, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 298,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stairwell_1_2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 294,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  47.244, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  47.244, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 299,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Stairwell_1_2,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  50.292, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  50.292, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  47.244, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 299,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.2666, 19.812, 5.95909830508475,      !- X,Y,Z Vertex 1 {m}
  50.2666, 19.812, 5.0292,                !- X,Y,Z Vertex 2 {m}
  47.2694, 19.812, 5.0292,                !- X,Y,Z Vertex 3 {m}
  47.2694, 19.812, 5.95909830508475;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 300,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stairwell_1_2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 153,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  50.292, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 301,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stairwell_1_2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 187,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  50.292, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Stairwell_1_2 Infiltration,             !- Name
  Stairwell_1_2,                          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Stairwell_1_2 Thermostat,               !- Name
  Stairwell_1_2,                          !- Zone or ZoneList Name
  Stairwell_1_2 Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  stair -  Thermostat 3;                  !- Control 1 Name

Schedule:Compact,
  Stairwell_1_2 Thermostat Schedule,      !- Name
  Stairwell_1_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Stairwell_1_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  stair -  Thermostat 3,                  !- Name
  HotelSmall SemiHeated_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  SmallHotel UnitHeater ClgSP Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Stairwell_1_2,                          !- Zone Name
  Stairwell_1_2 Equipment List,           !- Zone Conditioning Equipment List Name
  Stairwell_1_2 Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Stairwell_1_2 Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Stairwell_1_2 Zone Air Node;            !- Zone Air Node Name

NodeList,
  Stairwell_1_2 Inlet Node List,          !- Name
  Node 30;                                !- Node Name 1

NodeList,
  Stairwell_1_2 Exhaust Node List,        !- Name
  Node 29;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 15,    !- Name
  ,                                       !- Availability Schedule Name
  Node 30,                                !- Zone Supply Air Node Name
  Node 29,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  stair Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  stair Ventilation,                      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Stairwell_1_2 Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 15,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Stairwell_1_2,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  stair Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Stairwell_1_3,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
