  Face 356,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Stairwell_1_3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 297,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  47.244, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  50.292, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  50.292, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 357,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Stairwell_1_3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 507,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  50.292, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  47.244, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 358,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stairwell_1_3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 354,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  47.244, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  47.244, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 359,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Stairwell_1_3,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  50.292, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  50.292, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  47.244, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 45,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 359,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.2666, 19.812, 9.00709830508475,      !- X,Y,Z Vertex 1 {m}
  50.2666, 19.812, 8.0772,                !- X,Y,Z Vertex 2 {m}
  47.2694, 19.812, 8.0772,                !- X,Y,Z Vertex 3 {m}
  47.2694, 19.812, 9.00709830508475;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 360,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stairwell_1_3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 366,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  50.292, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 361,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stairwell_1_3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 390,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  50.292, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Stairwell_1_3 Infiltration,             !- Name
  Stairwell_1_3,                          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Stairwell_1_3 Thermostat,               !- Name
  Stairwell_1_3,                          !- Zone or ZoneList Name
  Stairwell_1_3 Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  stair -  Thermostat 4;                  !- Control 1 Name

Schedule:Compact,
  Stairwell_1_3 Thermostat Schedule,      !- Name
  Stairwell_1_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Stairwell_1_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  stair -  Thermostat 4,                  !- Name
  HotelSmall SemiHeated_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  SmallHotel UnitHeater ClgSP Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Stairwell_1_3,                          !- Zone Name
  Stairwell_1_3 Equipment List,           !- Zone Conditioning Equipment List Name
  Stairwell_1_3 Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Stairwell_1_3 Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Stairwell_1_3 Zone Air Node;            !- Zone Air Node Name

NodeList,
  Stairwell_1_3 Inlet Node List,          !- Name
  Node 34;                                !- Node Name 1

NodeList,
  Stairwell_1_3 Exhaust Node List,        !- Name
  Node 33;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 17,    !- Name
  ,                                       !- Availability Schedule Name
  Node 34,                                !- Zone Supply Air Node Name
  Node 33,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  stair Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Stairwell_1_3 Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 17,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Stairwell_1_3,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  stair Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Stairwell_1_4,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 507,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Stairwell_1_4,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 357,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  47.244, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 508,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-34.48,              !- Construction Name
  Stairwell_1_4,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 13.4112,                !- X,Y,Z Vertex 3 {m}
  50.292, 19.812, 13.4112;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 509,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stairwell_1_4,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 517,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  50.292, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 510,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stairwell_1_4,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 541,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  50.292, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 511,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stairwell_1_4,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 503,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  47.244, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  47.244, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 512,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Stairwell_1_4,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  50.292, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  50.292, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  47.244, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 69,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 512,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.2666, 19.812, 12.0550983050847,      !- X,Y,Z Vertex 1 {m}
  50.2666, 19.812, 11.1252,               !- X,Y,Z Vertex 2 {m}
  47.2694, 19.812, 11.1252,               !- X,Y,Z Vertex 3 {m}
  47.2694, 19.812, 12.0550983050847;      !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Stairwell_1_4 Infiltration,             !- Name
  Stairwell_1_4,                          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  7.11966737e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Stairwell_1_4 Thermostat,               !- Name
  Stairwell_1_4,                          !- Zone or ZoneList Name
  Stairwell_1_4 Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  stair -  Thermostat 5;                  !- Control 1 Name

Schedule:Compact,
  Stairwell_1_4 Thermostat Schedule,      !- Name
  Stairwell_1_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Stairwell_1_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  stair -  Thermostat 5,                  !- Name
  HotelSmall SemiHeated_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  SmallHotel UnitHeater ClgSP Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Stairwell_1_4,                          !- Zone Name
  Stairwell_1_4 Equipment List,           !- Zone Conditioning Equipment List Name
  Stairwell_1_4 Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Stairwell_1_4 Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Stairwell_1_4 Zone Air Node;            !- Zone Air Node Name

NodeList,
  Stairwell_1_4 Inlet Node List,          !- Name
  Node 38;                                !- Node Name 1

NodeList,
  Stairwell_1_4 Exhaust Node List,        !- Name
  Node 37;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 19,    !- Name
  ,                                       !- Availability Schedule Name
  Node 38,                                !- Zone Supply Air Node Name
  Node 37,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  stair Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Stairwell_1_4 Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 19,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Stairwell_1_4,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  stair Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Stairwell_2_2,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 215,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Stairwell_2_2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 33,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  18.288, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  15.24, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 216,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Stairwell_2_2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 401,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  15.24, 0, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  18.288, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 217,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stairwell_2_2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 225,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  18.288, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  18.288, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 218,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Stairwell_2_2,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  15.24, 0, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  15.24, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  18.288, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 218,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2654, 0, 5.95909830508475,           !- X,Y,Z Vertex 1 {m}
  15.2654, 0, 5.0292,                     !- X,Y,Z Vertex 2 {m}
  18.2626, 0, 5.0292,                     !- X,Y,Z Vertex 3 {m}
  18.2626, 0, 5.95909830508475;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 219,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stairwell_2_2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 210,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 7.3152,                       !- X,Y,Z Vertex 1 {m}
  15.24, 9.144, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  15.24, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 220,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stairwell_2_2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 175,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  18.288, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  18.288, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 21 - Overhang,              !- Name
  Face 218,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.2626, 0, 5.95909830508475,           !- X,Y,Z Vertex 1 {m}
  15.2654, 0, 5.95909830508475,           !- X,Y,Z Vertex 2 {m}
  15.2654, -0.92989830508475, 5.95909830508475, !- X,Y,Z Vertex 3 {m}
  18.2626, -0.92989830508475, 5.95909830508475; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Stairwell_2_2 Infiltration,             !- Name
  Stairwell_2_2,                          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Stairwell_2_2 Thermostat,               !- Name
  Stairwell_2_2,                          !- Zone or ZoneList Name
  Stairwell_2_2 Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  stair -  Thermostat;                    !- Control 1 Name

Schedule:Compact,
  Stairwell_2_2 Thermostat Schedule,      !- Name
  Stairwell_2_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Stairwell_2_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  stair -  Thermostat,                    !- Name
  HotelSmall SemiHeated_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  SmallHotel UnitHeater ClgSP Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Stairwell_2_2,                          !- Zone Name
  Stairwell_2_2 Equipment List,           !- Zone Conditioning Equipment List Name
  Stairwell_2_2 Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Stairwell_2_2 Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Stairwell_2_2 Zone Air Node;            !- Zone Air Node Name

NodeList,
  Stairwell_2_2 Inlet Node List,          !- Name
  Node 20;                                !- Node Name 1

NodeList,
  Stairwell_2_2 Exhaust Node List,        !- Name
  Node 19;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 10,    !- Name
  ,                                       !- Availability Schedule Name
  Node 20,                                !- Zone Supply Air Node Name
  Node 19,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  stair Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Stairwell_2_2 Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 10,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Stairwell_2_2,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  stair Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Stairwell_2_3,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 401,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Stairwell_2_3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 216,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  18.288, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  15.24, 0, 7.3152,                       !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 402,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Stairwell_2_3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 552,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  15.24, 0, 10.3632,                      !- X,Y,Z Vertex 2 {m}
  18.288, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 403,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stairwell_2_3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 411,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  18.288, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  18.288, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 404,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Stairwell_2_3,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  15.24, 0, 10.3632,                      !- X,Y,Z Vertex 2 {m}
  15.24, 0, 7.3152,                       !- X,Y,Z Vertex 3 {m}
  18.288, 0, 7.3152;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 51,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 404,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2654, 0, 9.00709830508475,           !- X,Y,Z Vertex 1 {m}
  15.2654, 0, 8.0772,                     !- X,Y,Z Vertex 2 {m}
  18.2626, 0, 8.0772,                     !- X,Y,Z Vertex 3 {m}
  18.2626, 0, 9.00709830508475;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 405,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stairwell_2_3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 396,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 10.3632,                      !- X,Y,Z Vertex 1 {m}
  15.24, 9.144, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  15.24, 0, 7.3152;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 406,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stairwell_2_3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 379,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  18.288, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  18.288, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 51 - Overhang,              !- Name
  Face 404,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.2626, 0, 9.00709830508475,           !- X,Y,Z Vertex 1 {m}
  15.2654, 0, 9.00709830508475,           !- X,Y,Z Vertex 2 {m}
  15.2654, -0.92989830508475, 9.00709830508475, !- X,Y,Z Vertex 3 {m}
  18.2626, -0.92989830508475, 9.00709830508475; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Stairwell_2_3 Infiltration,             !- Name
  Stairwell_2_3,                          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Stairwell_2_3 Thermostat,               !- Name
  Stairwell_2_3,                          !- Zone or ZoneList Name
  Stairwell_2_3 Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  stair -  Thermostat 6;                  !- Control 1 Name

Schedule:Compact,
  Stairwell_2_3 Thermostat Schedule,      !- Name
  Stairwell_2_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Stairwell_2_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  stair -  Thermostat 6,                  !- Name
  HotelSmall SemiHeated_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  SmallHotel UnitHeater ClgSP Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Stairwell_2_3,                          !- Zone Name
  Stairwell_2_3 Equipment List,           !- Zone Conditioning Equipment List Name
  Stairwell_2_3 Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Stairwell_2_3 Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Stairwell_2_3 Zone Air Node;            !- Zone Air Node Name

NodeList,
  Stairwell_2_3 Inlet Node List,          !- Name
  Node 18;                                !- Node Name 1

NodeList,
  Stairwell_2_3 Exhaust Node List,        !- Name
  Node 17;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 9,     !- Name
  ,                                       !- Availability Schedule Name
  Node 18,                                !- Zone Supply Air Node Name
  Node 17,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  stair Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Stairwell_2_3 Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 9,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Stairwell_2_3,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  stair Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Stairwell_2_4,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 552,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Stairwell_2_4,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 402,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  18.288, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  15.24, 0, 10.3632,                      !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 553,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-34.48,              !- Construction Name
  Stairwell_2_4,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  15.24, 0, 13.4112,                      !- X,Y,Z Vertex 2 {m}
  18.288, 0, 13.4112,                     !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 13.4112;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 554,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stairwell_2_4,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 562,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  18.288, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  18.288, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 555,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Stairwell_2_4,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 13.4112,                     !- X,Y,Z Vertex 1 {m}
  15.24, 0, 13.4112,                      !- X,Y,Z Vertex 2 {m}
  15.24, 0, 10.3632,                      !- X,Y,Z Vertex 3 {m}
  18.288, 0, 10.3632;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 77,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 555,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2654, 0, 12.0550983050847,           !- X,Y,Z Vertex 1 {m}
  15.2654, 0, 11.1252,                    !- X,Y,Z Vertex 2 {m}
  18.2626, 0, 11.1252,                    !- X,Y,Z Vertex 3 {m}
  18.2626, 0, 12.0550983050847;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 556,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stairwell_2_4,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 547,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 13.4112,                      !- X,Y,Z Vertex 1 {m}
  15.24, 9.144, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  15.24, 0, 10.3632;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 557,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stairwell_2_4,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 530,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  18.288, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  18.288, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 77 - Overhang,              !- Name
  Face 553,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.2626, 0, 12.0550983050847,           !- X,Y,Z Vertex 1 {m}
  15.2654, 0, 12.0550983050847,           !- X,Y,Z Vertex 2 {m}
  15.2654, -0.9298983050847, 12.0550983050847, !- X,Y,Z Vertex 3 {m}
  18.2626, -0.9298983050847, 12.0550983050847; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Stairwell_2_4 Infiltration,             !- Name
  Stairwell_2_4,                          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  7.11966737e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Stairwell_2_4 Thermostat,               !- Name
  Stairwell_2_4,                          !- Zone or ZoneList Name
  Stairwell_2_4 Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  stair -  Thermostat 7;                  !- Control 1 Name

Schedule:Compact,
  Stairwell_2_4 Thermostat Schedule,      !- Name
  Stairwell_2_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Stairwell_2_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  stair -  Thermostat 7,                  !- Name
  HotelSmall SemiHeated_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  SmallHotel UnitHeater ClgSP Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Stairwell_2_4,                          !- Zone Name
  Stairwell_2_4 Equipment List,           !- Zone Conditioning Equipment List Name
  Stairwell_2_4 Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Stairwell_2_4 Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Stairwell_2_4 Zone Air Node;            !- Zone Air Node Name

NodeList,
  Stairwell_2_4 Inlet Node List,          !- Name
  Node 12;                                !- Node Name 1

NodeList,
  Stairwell_2_4 Exhaust Node List,        !- Name
  Node 11;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 6,     !- Name
  ,                                       !- Availability Schedule Name
  Node 12,                                !- Zone Supply Air Node Name
  Node 11,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  stair Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Stairwell_2_4 Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 6,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Stairwell_2_4,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  stair Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Stair_1,                                !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 32,                                !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Stair_1,                                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 33,                                !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Stair_1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 215,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  15.24, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  18.288, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 34,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 86,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  18.288, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Stair_1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  15.24, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  18.288, 0, 0;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 35,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2654, 0, 2.06385762711864,           !- X,Y,Z Vertex 1 {m}
  15.2654, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  18.2626, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  18.2626, 0, 2.06385762711864;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 36,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 52,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  15.24, 9.144, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 37,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 10,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  18.288, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  18.288, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 0;                        !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 43 - Overhang,              !- Name
  Face 35,                                !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.2626, 0, 2.06385762711864,           !- X,Y,Z Vertex 1 {m}
  15.2654, 0, 2.06385762711864,           !- X,Y,Z Vertex 2 {m}
  15.2654, -1.30185762711864, 2.06385762711864, !- X,Y,Z Vertex 3 {m}
  18.2626, -1.30185762711864, 2.06385762711864; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Stair_1 Infiltration,                   !- Name
  Stair_1,                                !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Stair_1 Thermostat,                     !- Name
  Stair_1,                                !- Zone or ZoneList Name
  Stair_1 Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  stair -  Thermostat 1;                  !- Control 1 Name

Schedule:Compact,
  Stair_1 Thermostat Schedule,            !- Name
  Stair_1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Stair_1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  stair -  Thermostat 1,                  !- Name
  HotelSmall SemiHeated_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  SmallHotel UnitHeater ClgSP Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Stair_1,                                !- Zone Name
  Stair_1 Equipment List,                 !- Zone Conditioning Equipment List Name
  Stair_1 Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  Stair_1 Exhaust Node List,              !- Zone Air Exhaust Node or NodeList Name
  Stair_1 Zone Air Node;                  !- Zone Air Node Name

NodeList,
  Stair_1 Inlet Node List,                !- Name
  Node 22;                                !- Node Name 1

NodeList,
  Stair_1 Exhaust Node List,              !- Name
  Node 21;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 11,    !- Name
  ,                                       !- Availability Schedule Name
  Node 22,                                !- Zone Supply Air Node Name
  Node 21,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  stair Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Stair_1 Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 11,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Stair_1,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  stair Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Stair_2,                                !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 44,                                !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Stair_2,                                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 19.812, 0,                      !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 0,                      !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  47.244, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 45,                                !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Stair_2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 296,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  50.292, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 46,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 91,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  50.292, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 47,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 21,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  50.292, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 48,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 107,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  47.244, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  47.244, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 49,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Construction Name
  Stair_2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  50.292, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  50.292, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  47.244, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 65,                         !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Construction Name
  Face 49,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.2666, 19.812, 2.06385762711864,      !- X,Y,Z Vertex 1 {m}
  50.2666, 19.812, 0.762,                 !- X,Y,Z Vertex 2 {m}
  47.2694, 19.812, 0.762,                 !- X,Y,Z Vertex 3 {m}
  47.2694, 19.812, 2.06385762711864;      !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Stair_2 Infiltration,                   !- Name
  Stair_2,                                !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002847866948,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Stair_2 Thermostat,                     !- Name
  Stair_2,                                !- Zone or ZoneList Name
  Stair_2 Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  stair -  Thermostat 2;                  !- Control 1 Name

Schedule:Compact,
  Stair_2 Thermostat Schedule,            !- Name
  Stair_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Stair_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  stair -  Thermostat 2,                  !- Name
  HotelSmall SemiHeated_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  SmallHotel UnitHeater ClgSP Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Stair_2,                                !- Zone Name
  Stair_2 Equipment List,                 !- Zone Conditioning Equipment List Name
  Stair_2 Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  Stair_2 Exhaust Node List,              !- Zone Air Exhaust Node or NodeList Name
  Stair_2 Zone Air Node;                  !- Zone Air Node Name

NodeList,
  Stair_2 Inlet Node List,                !- Name
  Node 26;                                !- Node Name 1

NodeList,
  Stair_2 Exhaust Node List,              !- Name
  Node 25;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 13,    !- Name
  ,                                       !- Availability Schedule Name
  Node 26,                                !- Zone Supply Air Node Name
  Node 25,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  stair Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Stair_2 Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 13,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Stair_2,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  stair Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2019,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2019,                                   !- End Year
  Tuesday,                                !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-12.31,             !- Name
  Smooth,                                 !- Roughness
  2.16860006873437,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-18.23,             !- Name
  Smooth,                                 !- Roughness
  3.21036394736381,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-24.52,             !- Name
  Smooth,                                 !- Roughness
  4.31888712432702,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-26.66,             !- Name
  Smooth,                                 !- Roughness
  4.695190935614,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-32.3,              !- Name
  Smooth,                                 !- Roughness
  5.68904352065453,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-33.37,             !- Name
  Smooth,                                 !- Roughness
  5.87600634344555,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-4.15,              !- Name
  Smooth,                                 !- Roughness
  0.730839594437046,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-4.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.730857262281569,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 0.25 SHGC 0.22 Simple Glazing U-0.32 SHGC 0.22, !- Name
  1.80262328289317,                       !- U-Factor {W/m2-K}
  0.22,                                   !- Solar Heat Gain Coefficient
  0.242;                                  !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.25 SHGC 0.24 Simple Glazing U-0.32 SHGC 0.24, !- Name
  1.80262328289317,                       !- U-Factor {W/m2-K}
  0.24,                                   !- Solar Heat Gain Coefficient
  0.264;                                  !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.31 SHGC 0.24 Simple Glazing U-0.42 SHGC 0.24, !- Name
  2.39003616530235,                       !- U-Factor {W/m2-K}
  0.24,                                   !- Solar Heat Gain Coefficient
  0.264;                                  !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.35 SHGC 0.22 Simple Glazing U-0.5 SHGC 0.22, !- Name
  2.82902799913127,                       !- U-Factor {W/m2-K}
  0.22,                                   !- Solar Heat Gain Coefficient
  0.242;                                  !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.36 SHGC 0.24 Simple Glazing U-0.04 SHGC 0.24, !- Name
  0.21087010550865,                       !- U-Factor {W/m2-K}
  0.24,                                   !- Solar Heat Gain Coefficient
  0.264;                                  !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.42 SHGC 0.25 Simple Glazing U-0.65 SHGC 0.25, !- Name
  3.70897449963867,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.275;                                  !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.44 SHGC 0.22 Simple Glazing U-0.7 SHGC 0.22, !- Name
  3.9911116135622,                        !- U-Factor {W/m2-K}
  0.22,                                   !- Solar Heat Gain Coefficient
  0.242;                                  !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.54 SHGC 0.23 Simple Glazing U-1.0 SHGC 0.23, !- Name
  5.66776747541827,                       !- U-Factor {W/m2-K}
  0.23,                                   !- Solar Heat Gain Coefficient
  0.253;                                  !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Window Material Simple Glazing System 1, !- Name
  2.556,                                  !- U-Factor {W/m2-K}
  0.764,                                  !- Solar Heat Gain Coefficient
  0.812;                                  !- Visible Transmittance

Construction,
  Dbl Clr 3mm/13mm Air,                   !- Name
  Window Material Simple Glazing System 1; !- Layer 1

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Typical IEAD Roof R-25.64,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-24.52,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical IEAD Roof R-27.78,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-26.66,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical IEAD Roof R-31.25,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-30.13,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical IEAD Roof R-34.48,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-33.37,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  8 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Metal Door R-2.7,     !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-1.85;              !- Layer 2

Construction,
  Typical Insulated Metal Door R-5.0,     !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-4.15;              !- Layer 2

Construction,
  Typical Insulated Wood Framed Exterior Wall R-14.49, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-12.31,             !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Insulated Wood Framed Exterior Wall R-15.63, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-13.45,             !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Insulated Wood Framed Exterior Wall R-20.41, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-18.23,             !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Insulated Wood Framed Exterior Wall R-34.48, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-32.3,              !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-5.0,            !- Name
  Typical Insulation R-4.15 1;            !- Layer 1

Construction,
  U 0.25 SHGC 0.22 Simple Glazing Window U-0.25 SHGC 0.22, !- Name
  U 0.25 SHGC 0.22 Simple Glazing U-0.32 SHGC 0.22; !- Layer 1

Construction,
  U 0.25 SHGC 0.24 Simple Glazing Window U-0.25 SHGC 0.24, !- Name
  U 0.25 SHGC 0.24 Simple Glazing U-0.32 SHGC 0.24; !- Layer 1

Construction,
  U 0.31 SHGC 0.24 Simple Glazing Window U-0.31 SHGC 0.24, !- Name
  U 0.31 SHGC 0.24 Simple Glazing U-0.42 SHGC 0.24; !- Layer 1

Construction,
  U 0.35 SHGC 0.22 Simple Glazing Window U-0.35 SHGC 0.22, !- Name
  U 0.35 SHGC 0.22 Simple Glazing U-0.5 SHGC 0.22; !- Layer 1

Construction,
  U 0.36 SHGC 0.24 Simple Glazing Window U-0.04 SHGC 0.24, !- Name
  U 0.36 SHGC 0.24 Simple Glazing U-0.04 SHGC 0.24; !- Layer 1

Construction,
  U 0.42 SHGC 0.25 Simple Glazing Window U-0.42 SHGC 0.25, !- Name
  U 0.42 SHGC 0.25 Simple Glazing U-0.65 SHGC 0.25; !- Layer 1

Construction,
  U 0.44 SHGC 0.22 Simple Glazing Window U-0.44 SHGC 0.22, !- Name
  U 0.44 SHGC 0.22 Simple Glazing U-0.7 SHGC 0.22; !- Layer 1

Construction,
  U 0.54 SHGC 0.23 Simple Glazing Window U-0.54 SHGC 0.23, !- Name
  U 0.54 SHGC 0.23 Simple Glazing U-1.0 SHGC 0.23; !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 10,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 100,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 101,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 102,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 103,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 104,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 105,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 106,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 107,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 108,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 109,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 11,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 110,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 12,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 13,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 14,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 15,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 16,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 17,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 18,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 19,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 2,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 20,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 21,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 22,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 23,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 24,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 25,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 26,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 27,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 28,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 29,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 3,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 30,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 31,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 32,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 33,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 34,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 35,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 36,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 37,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 38,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 39,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 4,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 40,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 41,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 42,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 43,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 44,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 45,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 46,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 47,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 48,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 49,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 5,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 50,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 51,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 52,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 53,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 54,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 55,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 56,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 57,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 58,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 59,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 6,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 60,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 61,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 62,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 63,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 64,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 65,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 66,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 67,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 68,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 69,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 7,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 70,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 71,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 72,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 73,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 74,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 75,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 76,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 77,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 78,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 79,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 8,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 80,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 81,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 82,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 83,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 84,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 85,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 86,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 87,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 88,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 89,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 9,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 90,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 91,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 92,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 93,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 94,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 95,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 96,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 97,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 98,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 99,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Day:Interval,
  78 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.00244999999999992,                    !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.00252979999999997,                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.00749489999999996,                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.0209147400000001,                     !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.00422463999999993,                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.00516754,                             !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.0204994999999999,                     !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.0170947,                              !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.00419545000000004,                    !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.02098985,                             !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.0147,                                 !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.01666,                                !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.00058169999999993,                    !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.0130293800000001,                     !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.0212134999999999,                     !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.00728000000000006,                    !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.00174999999999997,                    !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.0222362,                              !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.0122751999999999,                     !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.0122353,                              !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0;                                      !- Value Until Time 22

Schedule:Day:Interval,
  78 space(s) Occ Sch Default 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.00244999999999992,                    !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.00252979999999997,                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.00749489999999996,                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.0209147400000001,                     !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.00422463999999993,                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.00516754,                             !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.0204994999999999,                     !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.0170947,                              !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.00419545000000004,                    !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.02098985,                             !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.0147,                                 !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.01666,                                !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.00058169999999993,                    !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.0130293800000001,                     !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.0212134999999999,                     !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.00728000000000006,                    !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.00174999999999997,                    !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.0222362,                              !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.0122751999999999,                     !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.0122353,                              !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0;                                      !- Value Until Time 22

Schedule:Day:Interval,
  78 space(s) Occ Sch Default 2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0;                                      !- Value Until Time 22

Schedule:Day:Interval,
  78 space(s) Occ Sch Default 3,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0;                                      !- Value Until Time 22

Schedule:Day:Interval,
  78 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.00244999999999992,                    !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.00741509999999991,                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.0284243400000001,                     !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.00348614,                             !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.000267540000000008,                   !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.0168595,                              !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.0146446999999999,                     !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.00768529999999991,                    !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.0255206000000001,                     !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.0073500000000001,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.01295,                                !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.00169190000000008,                    !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.00151787999999996,                    !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.0116333,                              !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.0098,                                 !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.01155,                                !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.00270620000000006,                    !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.0134651999999999,                     !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.0146853000000001,                     !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  78 space(s) Occ Sch Saturday 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.00244999999999992,                    !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.00741509999999991,                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.0284243400000001,                     !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.00348614,                             !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.000267540000000008,                   !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.0168595,                              !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.0146446999999999,                     !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.00768529999999991,                    !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.0255206000000001,                     !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.0073500000000001,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.01295,                                !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.00169190000000008,                    !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.00151787999999996,                    !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.0116333,                              !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.0098,                                 !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.01155,                                !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.00270620000000006,                    !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.0134651999999999,                     !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.0146853000000001,                     !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  78 space(s) Occ Sch Saturday 2,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  78 space(s) Occ Sch Saturday 3,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  78 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  78 space(s) Occ Sch Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  78 space(s) Occ Sch Summer Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  78 space(s) Occ Sch Summer Design Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  78 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.00244999999999992,                    !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.00741509999999991,                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.02478434,                             !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.000153859999999952,                   !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.0168124599999999,                     !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.00705949999999997,                    !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  1.46999999998965e-05,                   !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.00694470000000008,                    !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.0255205999999999,                     !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.0098,                                 !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0154,                                 !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.00414189999999999,                    !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.00641787999999995,                    !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.0127533,                              !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.00126000000000004,                    !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.000699999999999954,                   !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.0137661999999999,                     !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.0122752000000001,                     !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.00488529999999994,                    !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  78 space(s) Occ Sch Sunday 1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.00244999999999992,                    !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.00741509999999991,                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.02478434,                             !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.000153859999999952,                   !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.0168124599999999,                     !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.00705949999999997,                    !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  1.46999999998965e-05,                   !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.00694470000000008,                    !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.0255205999999999,                     !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.0098,                                 !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0154,                                 !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.00414189999999999,                    !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.00641787999999995,                    !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.0127533,                              !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.00126000000000004,                    !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.000699999999999954,                   !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.0137661999999999,                     !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.0122752000000001,                     !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.00488529999999994,                    !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  78 space(s) Occ Sch Sunday 2,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  78 space(s) Occ Sch Sunday 3,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  78 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  78 space(s) Occ Sch Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  78 space(s) Occ Sch Winter Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  78 space(s) Occ Sch Winter Design Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Always On Default,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule Default, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise All Off Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise All Off Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise All Off Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise BLDG_ELEVATORS Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  ApartmentMidRise BLDG_ELEVATORS Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise BLDG_ELEVATORS Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.218625;                               !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.218625;                               !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.218625;                               !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.218625,                               !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.33125,                                !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.92575,                                !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.870205,                               !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.92575,                                !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.33125,                                !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.218625;                               !- Value Until Time 7

Schedule:Day:Interval,
  ApartmentMidRise INF_COR_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise INF_COR_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise INF_COR_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise INF_OFF_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise INF_OFF_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise INF_OFF_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_COR_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.53144;                                !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_COR_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.53144;                                !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_COR_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.53144;                                !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.18;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.76932,                                !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.68384,                                !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.76932,                                !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.18;                                   !- Value Until Time 5

Schedule:Day:Interval,
  ApartmentMidRise OCC_OFF_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise OCC_OFF_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise OCC_OFF_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall Activity_Sch Default,        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall Activity_Sch Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall Activity_Sch Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall AlwaysOff Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall AlwaysOff Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall AlwaysOff Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall BLDG_ELEVATORS Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  HotelSmall BLDG_ELEVATORS Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall BLDG_ELEVATORS Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  22:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  22:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  22:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.66;                                   !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.66;                                   !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.66;                                   !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.55;                                   !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall BLDG_LIGHT_STAIR_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.55;                                   !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall BLDG_LIGHT_STAIR_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.55;                                   !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05418,                                !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.10836,                                !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.21672,                                !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  0.10836,                                !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05418;                                !- Value Until Time 5

Schedule:Day:Interval,
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05418,                                !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.10836,                                !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.21672,                                !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  0.10836,                                !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05418;                                !- Value Until Time 5

Schedule:Day:Interval,
  HotelSmall BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall CommonArea_Infil_Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall CommonArea_Infil_Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall CommonArea_Infil_Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  HotelSmall ExerciseCenter_Eqp_Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  HotelSmall ExerciseCenter_Eqp_Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  HotelSmall ExerciseCenter_Occ_Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0;                                      !- Value Until Time 8

Schedule:Day:Interval,
  HotelSmall ExerciseCenter_Occ_Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0;                                      !- Value Until Time 8

Schedule:Day:Interval,
  HotelSmall ExerciseCenter_Occ_Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0;                                      !- Value Until Time 8

Schedule:Day:Interval,
  HotelSmall Lobby_Eqp_Sch Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.21,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.68,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.32,                                   !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.23,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.21;                                   !- Value Until Time 6

Schedule:Day:Interval,
  HotelSmall Lobby_Eqp_Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall Lobby_Eqp_Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall Lobby_Occ_Sch Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  HotelSmall Lobby_Occ_Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall Lobby_Occ_Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall Lobby_Occ_Sch Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.1;                                    !- Value Until Time 7

Schedule:Day:Interval,
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.54,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.26,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.26,                                   !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  HotelSmall MeetingRoom_Eqp_Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.54,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.26,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.26,                                   !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  HotelSmall MeetingRoom_Eqp_Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.54,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.26,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.26,                                   !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  HotelSmall MeetingRoom_Occ_Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  HotelSmall MeetingRoom_Occ_Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall MeetingRoom_Occ_Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday1,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday10,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday11,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday12,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday2,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday3,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday4,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday5,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday6,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday7,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday8,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday9,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday1,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday10,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday11,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday12,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday2,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday3,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday4,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday5,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday6,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday7,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday8,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday9,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res misc plug loads schedule allday1,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.655649119646958,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.618183455667132,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.599450623677219,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.580717791687306,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.599450623677219,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.618183455667132,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.693114783626784,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.78677894357635,                       !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.805511775566263,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.824244607556176,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.842977439546089,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.824244607556176,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.861710271536002,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.899175935515829,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.974107263475481,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.992840095465394,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.936641599495655,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.880443103525915,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.842977439546089,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.749313279596524,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.674381951636871;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday10,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.520106272796866,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.490385914351331,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.475525735128563,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.460665555905795,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.475525735128563,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.490385914351331,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.549826631242401,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.624127527356239,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.638987706579006,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.653847885801774,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.668708065024542,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.653847885801774,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.683568244247309,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.713288602692845,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.772729319583915,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.787589498806683,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.74300896113838,                       !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.698428423470077,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.668708065024542,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.594407168910704,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.534966452019633;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday11,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.51853019318233,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.488899896429054,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.474084748052416,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.459269599675778,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.474084748052416,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.488899896429054,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.548160489935606,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.622236231818796,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.637051380195434,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.651866528572072,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.66668167694871,                       !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.651866528572072,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.681496825325348,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.711127122078624,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.770387715585176,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.785202863961814,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.7407574188319,                        !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.696311973701986,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.66668167694871,                       !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.59260593506552,                       !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.533345341558968;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday12,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.655649119646958,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.618183455667132,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.599450623677219,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.580717791687306,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.599450623677219,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.618183455667132,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.693114783626784,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.78677894357635,                       !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.805511775566263,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.824244607556176,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.842977439546089,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.824244607556176,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.861710271536002,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.899175935515829,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.974107263475481,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.992840095465394,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.936641599495655,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.880443103525915,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.842977439546089,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.749313279596524,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.674381951636871;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday2,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.660377358490566,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.622641509433962,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.60377358490566,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.584905660377359,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.60377358490566,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.622641509433962,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.69811320754717,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.792452830188679,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.811320754716981,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.830188679245283,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.849056603773585,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.830188679245283,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.867924528301887,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.905660377358491,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.981132075471698,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.943396226415094,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.886792452830189,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.849056603773585,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.754716981132075,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.679245283018868;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday3,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.521682352411402,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.491871932273607,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.47696672220471,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.462061512135813,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.47696672220471,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.491871932273607,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.551492772549196,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.626018822893682,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.640924032962579,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.655829243031477,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.670734453100374,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.655829243031477,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.685639663169271,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.715450083307065,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.775070923582654,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.789976133651551,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.74526050344486,                       !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.700544873238168,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.670734453100374,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.596208402755888,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.536587562480299;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday4,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.519580912925354,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.489890575043905,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.475045406103181,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.460200237162456,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.475045406103181,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.489890575043905,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.549271250806803,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.623497095510425,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.638342264451149,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.653187433391873,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.668032602332598,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.653187433391873,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.682877771273322,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.712568109154771,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.771948784917668,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.786793953858393,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.74225844703622,                       !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.697722940214047,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.668032602332598,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.593806757628976,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.534426081866078;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday5,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.521682352411402,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.491871932273607,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.47696672220471,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.462061512135813,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.47696672220471,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.491871932273607,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.551492772549196,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.626018822893682,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.640924032962579,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.655829243031477,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.670734453100374,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.655829243031477,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.685639663169271,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.715450083307065,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.775070923582654,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.789976133651551,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.74526050344486,                       !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.700544873238168,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.670734453100374,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.596208402755888,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.536587562480299;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday6,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.434472613740412,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.40964560724096,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.397232103991234,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.384818600741508,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.397232103991234,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.40964560724096,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.459299620239864,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.521367136488495,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.533780639738221,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.546194142987947,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.558607646237673,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.546194142987947,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.571021149487399,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.595848155986851,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.645502168985755,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.657915672235481,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.620675162486303,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.583434652737125,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.558607646237673,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.496540129989042,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.446886116990138;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday7,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.43132045451134,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.406673571396407,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39435012983894,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.382026688281473,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.39435012983894,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.406673571396407,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.455967337626274,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.517584545413608,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.529907986971075,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.542231428528542,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.554554870086009,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.542231428528542,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.566878311643476,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.591525194758409,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.640818960988277,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.653142402545744,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.616172077873343,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.579201753200943,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.554554870086009,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.492937662298675,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.443643896068807;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday8,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.43132045451134,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.406673571396407,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39435012983894,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.382026688281473,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.39435012983894,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.406673571396407,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.455967337626274,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.517584545413608,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.529907986971075,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.542231428528542,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.554554870086009,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.542231428528542,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.566878311643476,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.591525194758409,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.640818960988277,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.653142402545744,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.616172077873343,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.579201753200943,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.554554870086009,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.492937662298675,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.443643896068807;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday9,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.434472613740412,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.40964560724096,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.397232103991234,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.384818600741508,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.397232103991234,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.40964560724096,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.459299620239864,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.521367136488495,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.533780639738221,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.546194142987947,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.558607646237673,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.546194142987947,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.571021149487399,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.595848155986851,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.645502168985755,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.657915672235481,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.620675162486303,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.583434652737125,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.558607646237673,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.496540129989042,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.446886116990138;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule summer design, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res misc plug loads schedule winter design, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res occupants schedule allday1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.88,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.41,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.24,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.29,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.55,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  res occupants schedule allday10,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.88,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.41,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.24,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.29,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.55,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  res occupants schedule allday11,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.88,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.41,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.24,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.29,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.55,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  res occupants schedule allday12,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.88,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.41,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.24,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.29,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.55,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  res occupants schedule allday2,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.88,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.41,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.24,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.29,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.55,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  res occupants schedule allday3,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.88,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.41,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.24,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.29,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.55,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  res occupants schedule allday4,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.88,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.41,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.24,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.29,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.55,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  res occupants schedule allday5,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.88,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.41,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.24,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.29,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.55,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  res occupants schedule allday6,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.88,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.41,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.24,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.29,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.55,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  res occupants schedule allday7,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.88,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.41,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.24,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.29,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.55,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  res occupants schedule allday8,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.88,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.41,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.24,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.29,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.55,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  res occupants schedule allday9,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.88,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.41,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.24,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.29,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.55,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  res occupants schedule summer design,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res occupants schedule winter design,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res range electric|false schedule allday1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0466666666666667,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0266666666666667,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0466666666666667,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0733333333333333,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.166666666666667,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.306666666666667,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.32,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.28,                                   !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.333333333333333,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.38,                                   !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.306666666666667,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.38,                                   !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.293333333333333,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.613333333333333,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.78,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.4,                                    !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.233333333333333,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.166666666666667,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.106666666666667,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0733333333333333;                     !- Value Until Time 22

Schedule:Day:Interval,
  res range electric|false schedule allday10, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0461561835308417,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0263749620176238,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0461561835308417,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0725311455484655,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.164843512610149,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.27693710118505,                       !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.303312063202674,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.316499544211486,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.27693710118505,                       !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.329687025220298,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.37584320875114,                       !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.303312063202674,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.37584320875114,                       !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.290124582193862,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.606624126405348,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.989061075660893,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.771467639015497,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.395624430264357,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.230780917654208,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.164843512610149,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.105499848070495,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0725311455484655;                     !- Value Until Time 22

Schedule:Day:Interval,
  res range electric|false schedule allday11, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0461561835308417,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0263749620176238,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0461561835308417,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0725311455484655,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.164843512610149,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.27693710118505,                       !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.303312063202674,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.316499544211486,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.27693710118505,                       !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.329687025220298,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.37584320875114,                       !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.303312063202674,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.37584320875114,                       !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.290124582193862,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.606624126405348,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.989061075660893,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.771467639015497,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.395624430264357,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.230780917654208,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.164843512610149,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.105499848070495,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0725311455484655;                     !- Value Until Time 22

Schedule:Day:Interval,
  res range electric|false schedule allday12, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0466666666666667,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0266666666666667,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0466666666666667,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0733333333333333,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.166666666666667,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.306666666666667,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.32,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.28,                                   !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.333333333333333,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.38,                                   !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.306666666666667,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.38,                                   !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.293333333333333,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.613333333333333,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.78,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.4,                                    !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.233333333333333,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.166666666666667,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.106666666666667,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0733333333333333;                     !- Value Until Time 22

Schedule:Day:Interval,
  res range electric|false schedule allday2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0466666666666667,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0266666666666667,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0466666666666667,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0733333333333333,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.166666666666667,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.306666666666667,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.32,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.28,                                   !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.333333333333333,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.38,                                   !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.306666666666667,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.38,                                   !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.293333333333333,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.613333333333333,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.78,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.4,                                    !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.233333333333333,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.166666666666667,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.106666666666667,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0733333333333333;                     !- Value Until Time 22

Schedule:Day:Interval,
  res range electric|false schedule allday3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0421573989668794,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0240899422667882,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0421573989668794,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0662473412336676,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.150562139167426,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.252944393801276,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.277034336068064,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.289079307201459,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.252944393801276,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.301124278334853,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.343281677301732,                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.277034336068064,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.343281677301732,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.26498936493467,                       !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.554068672136129,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.903372835004558,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.704630811303555,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.361349134001823,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.210786994834397,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.150562139167426,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.0963597690671529,                     !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0662473412336676;                     !- Value Until Time 22

Schedule:Day:Interval,
  res range electric|false schedule allday4, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0419872379216044,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0239927073837739,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0419872379216044,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0659799453053783,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.149954421148587,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.251923427529626,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.2759161349134,                        !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.287912488605287,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.251923427529626,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.299908842297174,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.341896080218778,                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.2759161349134,                        !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.341896080218778,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.263919781221513,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.5518322698268,                        !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.899726526891522,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.701786690975387,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.359890610756609,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.209936189608022,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.149954421148587,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.0959708295350957,                     !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0659799453053783;                     !- Value Until Time 22

Schedule:Day:Interval,
  res range electric|false schedule allday5, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0421573989668794,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0240899422667882,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0421573989668794,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0662473412336676,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.150562139167426,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.252944393801276,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.277034336068064,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.289079307201459,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.252944393801276,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.301124278334853,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.343281677301732,                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.277034336068064,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.343281677301732,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.26498936493467,                       !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.554068672136129,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.903372835004558,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.704630811303555,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.361349134001823,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.210786994834397,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.150562139167426,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.0963597690671529,                     !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0662473412336676;                     !- Value Until Time 22

Schedule:Day:Interval,
  res range electric|false schedule allday6, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0378608325736858,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0216347614706776,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0378608325736858,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0594955940443634,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.135217259191735,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.227164995442115,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.248799756912792,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.259617137648131,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.227164995442115,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.27043451838347,                       !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.308295350957156,                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.248799756912792,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.308295350957156,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.237982376177454,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.497599513825585,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.81130355515041,                       !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.63281677301732,                       !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.324521422060164,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.189304162868429,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.135217259191735,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.0865390458827104,                     !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0594955940443634;                     !- Value Until Time 22

Schedule:Day:Interval,
  res range electric|false schedule allday7, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0381160741415983,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.021780613795199,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0381160741415983,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0598966879367973,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.136128836219994,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.22869644484959,                       !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.250477058644789,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.261367365542388,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.22869644484959,                       !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.272257672439988,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.310373746581586,                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.250477058644789,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.310373746581586,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.239586751747189,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.500954117289578,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.816773017319964,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.637082953509572,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.326709206927985,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.190580370707991,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.136128836219994,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.0871224551807961,                     !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0598966879367973;                     !- Value Until Time 22

Schedule:Day:Interval,
  res range electric|false schedule allday8, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0381160741415983,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.021780613795199,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0381160741415983,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0598966879367973,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.136128836219994,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.22869644484959,                       !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.250477058644789,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.261367365542388,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.22869644484959,                       !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.272257672439988,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.310373746581586,                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.250477058644789,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.310373746581586,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.239586751747189,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.500954117289578,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.816773017319964,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.637082953509572,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.326709206927985,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.190580370707991,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.136128836219994,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.0871224551807961,                     !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0598966879367973;                     !- Value Until Time 22

Schedule:Day:Interval,
  res range electric|false schedule allday9, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0378608325736858,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0216347614706776,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0378608325736858,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0594955940443634,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.135217259191735,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.227164995442115,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.248799756912792,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.259617137648131,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.227164995442115,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.27043451838347,                       !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.308295350957156,                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.248799756912792,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.308295350957156,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.237982376177454,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.497599513825585,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.81130355515041,                       !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.63281677301732,                       !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.324521422060164,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.189304162868429,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.135217259191735,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.0865390458827104,                     !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0594955940443634;                     !- Value Until Time 22

Schedule:Day:Interval,
  res range electric|false schedule summer design, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res range electric|false schedule winter design, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res refrig schedule allday1,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.610948905109489,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.595675182481752,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.580401459854014,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.565127737226277,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.54985401459854,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.580401459854014,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.610948905109489,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.626222627737226,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.610948905109489,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.641496350364963,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.626222627737226,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.672043795620438,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.733138686131387,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.763686131386861,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.733138686131387,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.717864963503649,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.702591240875912,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.672043795620438,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.626222627737226;                      !- Value Until Time 19

Schedule:Day:Interval,
  res refrig schedule allday10,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.67956204379562,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.66257299270073,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.645583941605839,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.628594890510949,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.611605839416058,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.645583941605839,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.67956204379562,                       !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.696551094890511,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.67956204379562,                       !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.713540145985401,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.696551094890511,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.747518248175182,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.815474452554744,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.849452554744526,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.815474452554744,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.798485401459854,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.781496350364963,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.747518248175182,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.696551094890511;                      !- Value Until Time 19

Schedule:Day:Interval,
  res refrig schedule allday11,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.675182481751825,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.658302919708029,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.641423357664234,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.624543795620438,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.607664233576642,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.641423357664234,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.675182481751825,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.69206204379562,                       !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.675182481751825,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.708941605839416,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.69206204379562,                       !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.742700729927007,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.81021897810219,                       !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.843978102189781,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.81021897810219,                       !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.793339416058394,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.776459854014598,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.742700729927007,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.69206204379562;                       !- Value Until Time 19

Schedule:Day:Interval,
  res refrig schedule allday12,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.610948905109489,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.595675182481752,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.580401459854014,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.565127737226277,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.54985401459854,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.580401459854014,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.610948905109489,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.626222627737226,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.610948905109489,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.641496350364963,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.626222627737226,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.672043795620438,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.733138686131387,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.763686131386861,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.733138686131387,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.717864963503649,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.702591240875912,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.672043795620438,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.626222627737226;                      !- Value Until Time 19

Schedule:Day:Interval,
  res refrig schedule allday2,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.60948905109489,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.594251824817518,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.579014598540146,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.563777372262774,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.548540145985401,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.579014598540146,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.60948905109489,                       !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.624726277372263,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.60948905109489,                       !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.639963503649635,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.624726277372263,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.670437956204379,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.731386861313868,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.761861313868613,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.731386861313868,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.716149635036496,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.700912408759124,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.670437956204379,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.624726277372263;                      !- Value Until Time 19

Schedule:Day:Interval,
  res refrig schedule allday3,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.791240875912409,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.771459854014598,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.751678832116788,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.731897810218978,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.712116788321168,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.751678832116788,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.791240875912409,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.811021897810219,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.791240875912409,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.830802919708029,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.811021897810219,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.87036496350365,                       !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.949489051094891,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.989051094890511,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.949489051094891,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.92970802919708,                       !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.90992700729927,                       !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.87036496350365,                       !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.811021897810219;                      !- Value Until Time 19

Schedule:Day:Interval,
  res refrig schedule allday4,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.791240875912409,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.771459854014598,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.751678832116788,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.731897810218978,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.712116788321168,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.751678832116788,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.791240875912409,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.811021897810219,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.791240875912409,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.830802919708029,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.811021897810219,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.87036496350365,                       !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.949489051094891,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.989051094890511,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.949489051094891,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.92970802919708,                       !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.90992700729927,                       !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.87036496350365,                       !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.811021897810219;                      !- Value Until Time 19

Schedule:Day:Interval,
  res refrig schedule allday5,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.791240875912409,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.771459854014598,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.751678832116788,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.731897810218978,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.712116788321168,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.751678832116788,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.791240875912409,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.811021897810219,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.791240875912409,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.830802919708029,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.811021897810219,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.87036496350365,                       !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.949489051094891,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.989051094890511,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.949489051094891,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.92970802919708,                       !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.90992700729927,                       !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.87036496350365,                       !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.811021897810219;                      !- Value Until Time 19

Schedule:Day:Interval,
  res refrig schedule allday6,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.78,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.76,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.74,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.72,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.76,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.82,                                   !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.84,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.82,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.88,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.96,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.96,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.94,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.92,                                   !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.88,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.82;                                   !- Value Until Time 19

Schedule:Day:Interval,
  res refrig schedule allday7,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.78,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.76,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.74,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.72,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.76,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.82,                                   !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.84,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.82,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.88,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.96,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.96,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.94,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.92,                                   !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.88,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.82;                                   !- Value Until Time 19

Schedule:Day:Interval,
  res refrig schedule allday8,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.78,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.76,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.74,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.72,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.76,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.82,                                   !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.84,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.82,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.88,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.96,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.96,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.94,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.92,                                   !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.88,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.82;                                   !- Value Until Time 19

Schedule:Day:Interval,
  res refrig schedule allday9,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.78,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.76,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.74,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.72,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.76,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.82,                                   !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.84,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.82,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.88,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.96,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.96,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.94,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.92,                                   !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.88,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.82;                                   !- Value Until Time 19

Schedule:Day:Interval,
  res refrig schedule summer design,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res refrig schedule winter design,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantFastFood ACTIVITY_SCH Default, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantFastFood ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantFastFood ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantFastFood BLDG_EQUIP_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.03,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.03,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.02,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.12,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.13,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.18,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.26,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.29,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.27,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.23,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.26,                                   !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.24,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.22,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.18,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.09,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.03;                                   !- Value Until Time 22

Schedule:Day:Interval,
  RestaurantFastFood BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.03,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.03,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.02,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.12,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.13,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.18,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.26,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.29,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.27,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.23,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.26,                                   !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.24,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.22,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.18,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.09,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.03;                                   !- Value Until Time 22

Schedule:Day:Interval,
  RestaurantFastFood BLDG_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.29;                                   !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantFastFood BLDG_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1865,                                 !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2797,                                 !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.4662,                                 !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.6527,                                 !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.5594,                                 !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.4662,                                 !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.2797;                                 !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1865,                                 !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2797,                                 !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5594,                                 !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.7459,                                 !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.8391,                                 !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.4662,                                 !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.2797;                                 !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1399,                                 !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1865,                                 !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.373,                                  !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.5594,                                 !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.8391,                                 !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.4662,                                 !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.2797;                                 !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantFastFood BLDG_OCC_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.55,                                   !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.65,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.2;                                    !- Value Until Time 16

Schedule:Day:Interval,
  RestaurantFastFood BLDG_OCC_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.45,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.35;                                   !- Value Until Time 16

Schedule:Day:Interval,
  RestaurantFastFood BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantFastFood BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantFastFood BLDG_OCC_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0.2;                                    !- Value Until Time 17

Schedule:Day:Interval,
  RestaurantFastFood INFIL_SCH_PNNL Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.25;                                   !- Value Until Time 3

Schedule:Day:Interval,
  RestaurantFastFood INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.25;                                   !- Value Until Time 3

Schedule:Day:Interval,
  RestaurantFastFood INFIL_SCH_PNNL Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.25;                                   !- Value Until Time 3

Schedule:Day:Interval,
  RestaurantFastFood INFIL_SCH_PNNL Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.25;                                   !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone ACTIVITY_SCH Default,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_EQUIP_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.15;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_EQUIP_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.15;                                   !- Value Until Time 9

Schedule:Day:Interval,
  RetailStandalone BLDG_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_EQUIP_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2;                                    !- Value Until Time 6

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.082,                                  !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.328,                                  !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.492,                                  !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.328,                                  !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.164,                                  !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.082,                                  !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.246,                                  !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.492,                                  !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.738,                                  !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.41,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.246,                                  !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.082,                                  !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.164,                                  !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.328,                                  !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.738,                                  !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.41,                                   !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
