  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_OCC_SCH_2010 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_OCC_SCH_2010 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  RetailStandalone BLDG_OCC_SCH_2010 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_OCC_SCH_2010 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  RetailStandalone INFIL_SCH_PNNL Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone INFIL_SCH_PNNL Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone INFIL_SCH_PNNL Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 100,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 217,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 218,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 219,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 220,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 221,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 222,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 223,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 224,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 225,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 226,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 227,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 228,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 229,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 230,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 231,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 232,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 233,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 234,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 235,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 236,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 237,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 238,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 239,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 240,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 241,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 242,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 243,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 244,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 245,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 246,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 247,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 248,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 249,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 250,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 251,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 252,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 253,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 254,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 255,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 256,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 257,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 258,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 259,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 260,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 261,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 262,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 263,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 264,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 265,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 266,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 267,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 268,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 269,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 270,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 271,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 272,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 273,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 274,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 275,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 276,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 277,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 278,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 279,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 280,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 281,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 282,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 283,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 284,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 285,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 286,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 287,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 288,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 289,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 290,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 291,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 292,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 293,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 294,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 295,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 296,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 297,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 298,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 299,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 300,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 301,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 302,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 303,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 304,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 305,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 306,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 307,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 308,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 309,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 310,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 311,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 312,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 313,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 314,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 315,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 316,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 317,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 318,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 319,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 320,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 321,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 322,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 323,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 324,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 325,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 326,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 327,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 328,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 329,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 330,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 331,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 332,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 333,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 334,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 335,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 336,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 337,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 338,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 339,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 340,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 341,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 342,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 343,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 344,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 345,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 346,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 347,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 348,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 349,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 350,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 351,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 352,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 353,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 354,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 355,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 356,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 357,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 358,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 359,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 360,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 361,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 362,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 363,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 364,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 365,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 366,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 367,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 368,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 369,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 370,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 371,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 372,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 373,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 374,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 375,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 376,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 377,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 378,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 379,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 380,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 381,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 382,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 383,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 384,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 385,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 386,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 387,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 388,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 389,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 390,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 391,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 392,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 393,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 394,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 395,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 396,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 397,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 398,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 399,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  112.539290946133;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 400,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 401,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 402,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 403,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 404,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 405,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 406,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 407,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 408,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 409,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 410,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 411,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 412,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 413,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 414,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 415,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 416,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 417,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 418,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 419,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 420,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 421,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 422,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 423,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 424,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 425,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 426,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 427,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 428,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 429,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 430,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 431,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 432,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 433,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 434,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 435,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 436,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 437,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 438,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 439,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 440,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 441,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 442,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 443,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 444,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 445,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 446,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 447,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 448,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 449,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 450,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 451,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 452,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 453,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 454,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 455,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 456,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 457,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 458,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 459,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 460,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 461,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 462,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 463,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 464,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 465,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 466,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 467,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 468,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 469,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 470,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 471,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 472,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 93,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On Default,                      !- Sunday Schedule:Day Name
  Always On Default,                      !- Monday Schedule:Day Name
  Always On Default,                      !- Tuesday Schedule:Day Name
  Always On Default,                      !- Wednesday Schedule:Day Name
  Always On Default,                      !- Thursday Schedule:Day Name
  Always On Default,                      !- Friday Schedule:Day Name
  Always On Default,                      !- Saturday Schedule:Day Name
  Always On Default,                      !- Holiday Schedule:Day Name
  Always On Default,                      !- SummerDesignDay Schedule:Day Name
  Always On Default,                      !- WinterDesignDay Schedule:Day Name
  Always On Default,                      !- CustomDay1 Schedule:Day Name
  Always On Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise Activity Schedule Default, !- Sunday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Monday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Thursday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Friday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Saturday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Holiday Schedule:Day Name
  ApartmentMidRise Activity Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise Activity Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise Activity Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise Activity Schedule,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise All Off Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise All Off Default,       !- Sunday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Monday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Tuesday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Wednesday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Thursday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Friday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Saturday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Holiday Schedule:Day Name
  ApartmentMidRise All Off Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise All Off Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise All Off Default,       !- CustomDay1 Schedule:Day Name
  ApartmentMidRise All Off Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise All Off,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise All Off Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise BLDG_ELEVATORS Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Sunday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Monday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Thursday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Friday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Saturday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Holiday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise BLDG_ELEVATORS,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise BLDG_ELEVATORS Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Week Rule - Jan1-Jan5, !- Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Sunday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Monday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Thursday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Friday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Default, !- Saturday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Default, !- Holiday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Week Rule - Jan6-Dec31, !- Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Default, !- Sunday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Monday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Thursday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Friday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Default, !- Saturday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Default, !- Holiday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise EQP_OFF_SCH_2010_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  ApartmentMidRise INF_COR_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise INF_COR_SCH Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Default,   !- Monday Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Default,   !- Friday Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise INF_COR_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise INF_COR_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise INF_OFF_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Monday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Friday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise INF_OFF_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise INF_OFF_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise LTG_COR_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise LTG_COR_SCH_2013 Default, !- Sunday Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2013 Default, !- Monday Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2013 Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2013 Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2013 Default, !- Thursday Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2013 Default, !- Friday Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2013 Default, !- Saturday Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2013 Default, !- Holiday Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise LTG_COR_SCH_2013,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise LTG_COR_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Week Rule - Jan1-Jan5, !- Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Wkdy Day, !- Sunday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Wkdy Day, !- Monday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Wkdy Day, !- Thursday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Wkdy Day, !- Friday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Default, !- Saturday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Default, !- Holiday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Week Rule - Jan6-Dec31, !- Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Default, !- Sunday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Wkdy Day, !- Monday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Wkdy Day, !- Thursday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Wkdy Day, !- Friday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Default, !- Saturday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Default, !- Holiday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise LTG_OFF_SCH_2010_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  ApartmentMidRise LTG_OFF_SCH_2010_2013 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  ApartmentMidRise OCC_OFF_SCH Week Rule - Jan1-Jan5, !- Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Sunday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Monday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Thursday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Friday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ApartmentMidRise OCC_OFF_SCH Week Rule - Jan6-Dec31, !- Name
  ApartmentMidRise OCC_OFF_SCH Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Monday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Thursday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Friday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise OCC_OFF_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise OCC_OFF_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  ApartmentMidRise OCC_OFF_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan1-Jan5, !- Name
  78 space(s) Occ Sch Default,            !- Sunday Schedule:Day Name
  78 space(s) Occ Sch Default,            !- Monday Schedule:Day Name
  78 space(s) Occ Sch Default,            !- Tuesday Schedule:Day Name
  78 space(s) Occ Sch Default,            !- Wednesday Schedule:Day Name
  78 space(s) Occ Sch Default,            !- Thursday Schedule:Day Name
  78 space(s) Occ Sch Default,            !- Friday Schedule:Day Name
  78 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  78 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  78 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  78 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  78 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  78 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan6-Dec31, !- Name
  78 space(s) Occ Sch Sunday,             !- Sunday Schedule:Day Name
  78 space(s) Occ Sch Default,            !- Monday Schedule:Day Name
  78 space(s) Occ Sch Default,            !- Tuesday Schedule:Day Name
  78 space(s) Occ Sch Default,            !- Wednesday Schedule:Day Name
  78 space(s) Occ Sch Default,            !- Thursday Schedule:Day Name
  78 space(s) Occ Sch Default,            !- Friday Schedule:Day Name
  78 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  78 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  78 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  78 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  78 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  78 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Elevator Schedule Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Elevator Schedule Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan1-Jan5, !- Name
  78 space(s) Occ Sch Default 1,          !- Sunday Schedule:Day Name
  78 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  78 space(s) Occ Sch Default 1,          !- Tuesday Schedule:Day Name
  78 space(s) Occ Sch Default 1,          !- Wednesday Schedule:Day Name
  78 space(s) Occ Sch Default 1,          !- Thursday Schedule:Day Name
  78 space(s) Occ Sch Default 1,          !- Friday Schedule:Day Name
  78 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  78 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  78 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  78 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  78 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  78 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan6-Dec31, !- Name
  78 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  78 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  78 space(s) Occ Sch Default 1,          !- Tuesday Schedule:Day Name
  78 space(s) Occ Sch Default 1,          !- Wednesday Schedule:Day Name
  78 space(s) Occ Sch Default 1,          !- Thursday Schedule:Day Name
  78 space(s) Occ Sch Default 1,          !- Friday Schedule:Day Name
  78 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  78 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  78 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  78 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  78 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  78 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 1 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Elevator Schedule 1 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan1-Jan5, !- Name
  78 space(s) Occ Sch Default 2,          !- Sunday Schedule:Day Name
  78 space(s) Occ Sch Default 2,          !- Monday Schedule:Day Name
  78 space(s) Occ Sch Default 2,          !- Tuesday Schedule:Day Name
  78 space(s) Occ Sch Default 2,          !- Wednesday Schedule:Day Name
  78 space(s) Occ Sch Default 2,          !- Thursday Schedule:Day Name
  78 space(s) Occ Sch Default 2,          !- Friday Schedule:Day Name
  78 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  78 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  78 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  78 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  78 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  78 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan6-Dec31, !- Name
  78 space(s) Occ Sch Sunday 2,           !- Sunday Schedule:Day Name
  78 space(s) Occ Sch Default 2,          !- Monday Schedule:Day Name
  78 space(s) Occ Sch Default 2,          !- Tuesday Schedule:Day Name
  78 space(s) Occ Sch Default 2,          !- Wednesday Schedule:Day Name
  78 space(s) Occ Sch Default 2,          !- Thursday Schedule:Day Name
  78 space(s) Occ Sch Default 2,          !- Friday Schedule:Day Name
  78 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  78 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  78 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  78 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  78 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  78 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 2,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 2 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Elevator Schedule 2 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan1-Jan5, !- Name
  78 space(s) Occ Sch Default 3,          !- Sunday Schedule:Day Name
  78 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  78 space(s) Occ Sch Default 3,          !- Tuesday Schedule:Day Name
  78 space(s) Occ Sch Default 3,          !- Wednesday Schedule:Day Name
  78 space(s) Occ Sch Default 3,          !- Thursday Schedule:Day Name
  78 space(s) Occ Sch Default 3,          !- Friday Schedule:Day Name
  78 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  78 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  78 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  78 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  78 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  78 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan6-Dec31, !- Name
  78 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  78 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  78 space(s) Occ Sch Default 3,          !- Tuesday Schedule:Day Name
  78 space(s) Occ Sch Default 3,          !- Wednesday Schedule:Day Name
  78 space(s) Occ Sch Default 3,          !- Thursday Schedule:Day Name
  78 space(s) Occ Sch Default 3,          !- Friday Schedule:Day Name
  78 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  78 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  78 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  78 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  78 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  78 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 3,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 3 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Elevator Schedule 3 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  HotelSmall Activity_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall Activity_Sch Default,        !- Sunday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Monday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Tuesday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Wednesday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Thursday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Friday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Saturday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Holiday Schedule:Day Name
  HotelSmall Activity_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall Activity_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- CustomDay1 Schedule:Day Name
  HotelSmall Activity_Sch Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall Activity_Sch,                !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  HotelSmall Activity_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall AlwaysOff Week Rule - Jan1-Dec31, !- Name
  HotelSmall AlwaysOff Default,           !- Sunday Schedule:Day Name
  HotelSmall AlwaysOff Default,           !- Monday Schedule:Day Name
  HotelSmall AlwaysOff Default,           !- Tuesday Schedule:Day Name
  HotelSmall AlwaysOff Default,           !- Wednesday Schedule:Day Name
  HotelSmall AlwaysOff Default,           !- Thursday Schedule:Day Name
  HotelSmall AlwaysOff Default,           !- Friday Schedule:Day Name
  HotelSmall AlwaysOff Default,           !- Saturday Schedule:Day Name
  HotelSmall AlwaysOff Default,           !- Holiday Schedule:Day Name
  HotelSmall AlwaysOff Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall AlwaysOff Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall AlwaysOff Default,           !- CustomDay1 Schedule:Day Name
  HotelSmall AlwaysOff Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall AlwaysOff,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall AlwaysOff Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall BLDG_ELEVATORS Week Rule - Jan1-Dec31, !- Name
  HotelSmall BLDG_ELEVATORS Default,      !- Sunday Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Default,      !- Monday Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Default,      !- Tuesday Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Default,      !- Wednesday Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Default,      !- Thursday Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Default,      !- Friday Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Default,      !- Saturday Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Default,      !- Holiday Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Default,      !- CustomDay1 Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall BLDG_ELEVATORS,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall BLDG_ELEVATORS Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Week Rule - Jan1-Dec31, !- Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- Sunday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- Monday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- Tuesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- Wednesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- Thursday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- Friday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- Saturday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- Holiday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Week Rule - Jan1-Dec31, !- Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Sunday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Monday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Tuesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Wednesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Thursday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Friday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Saturday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Holiday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Week Rule - Jan1-Dec31, !- Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Sunday Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Monday Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Tuesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Wednesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Thursday Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Friday Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Saturday Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Holiday Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall BLDG_LIGHT_RESTROOM_SCH,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall BLDG_LIGHT_STAIR_SCH Week Rule - Jan1-Dec31, !- Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Sunday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Monday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Tuesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Wednesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Thursday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Friday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Saturday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Holiday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall BLDG_LIGHT_STAIR_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall BLDG_LIGHT_STORAGE_SCH Week Rule - Jan1-Jan5, !- Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Sunday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Monday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Tuesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Wednesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Thursday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Friday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default, !- Saturday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default, !- Holiday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HotelSmall BLDG_LIGHT_STORAGE_SCH Week Rule - Jan6-Dec31, !- Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default, !- Sunday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Monday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Tuesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Wednesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Thursday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Friday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default, !- Saturday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default, !- Holiday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall BLDG_LIGHT_STORAGE_SCH,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  HotelSmall BLDG_LIGHT_STORAGE_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  HotelSmall CommonArea_Infil_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall CommonArea_Infil_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Default, !- Monday Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Default, !- Friday Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall CommonArea_Infil_Sch,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall CommonArea_Infil_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall ExerciseCenter_Eqp_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- Monday Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- Friday Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall ExerciseCenter_Eqp_Sch,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall ExerciseCenter_Eqp_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall ExerciseCenter_Occ_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall ExerciseCenter_Occ_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Default, !- Monday Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Default, !- Friday Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall ExerciseCenter_Occ_Sch,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall ExerciseCenter_Occ_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall Lobby_Eqp_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall Lobby_Eqp_Sch Default,       !- Sunday Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Default,       !- Monday Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Default,       !- Tuesday Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Default,       !- Wednesday Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Default,       !- Thursday Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Default,       !- Friday Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Default,       !- Saturday Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Default,       !- Holiday Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Default,       !- CustomDay1 Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall Lobby_Eqp_Sch,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall Lobby_Eqp_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall Lobby_Occ_Sch Week Rule - Jan1-Jan5, !- Name
  HotelSmall Lobby_Occ_Sch Wkdy Day,      !- Sunday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Wkdy Day,      !- Monday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Wkdy Day,      !- Tuesday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Wkdy Day,      !- Wednesday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Wkdy Day,      !- Thursday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Wkdy Day,      !- Friday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Default,       !- Saturday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Default,       !- Holiday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Default,       !- CustomDay1 Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HotelSmall Lobby_Occ_Sch Week Rule - Jan6-Dec31, !- Name
  HotelSmall Lobby_Occ_Sch Default,       !- Sunday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Wkdy Day,      !- Monday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Wkdy Day,      !- Tuesday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Wkdy Day,      !- Wednesday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Wkdy Day,      !- Thursday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Wkdy Day,      !- Friday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Default,       !- Saturday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Default,       !- Holiday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Default,       !- CustomDay1 Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall Lobby_Occ_Sch,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall Lobby_Occ_Sch Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  HotelSmall Lobby_Occ_Sch Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  HotelSmall MeetingRoom_Eqp_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Monday Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Friday Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall MeetingRoom_Eqp_Sch,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall MeetingRoom_Eqp_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall MeetingRoom_Occ_Sch Week Rule - Jan1-Jan5, !- Name
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Sunday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Monday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Tuesday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Wednesday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Thursday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Friday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HotelSmall MeetingRoom_Occ_Sch Week Rule - Jan6-Dec31, !- Name
  HotelSmall MeetingRoom_Occ_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Monday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Tuesday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Wednesday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Thursday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Friday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall MeetingRoom_Occ_Sch,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall MeetingRoom_Occ_Sch Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  HotelSmall MeetingRoom_Occ_Sch Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  res cooling season Week Rule - Jan1-Jan26, !- Name
  res cooling season allday1,             !- Sunday Schedule:Day Name
  res cooling season allday1,             !- Monday Schedule:Day Name
  res cooling season allday1,             !- Tuesday Schedule:Day Name
  res cooling season allday1,             !- Wednesday Schedule:Day Name
  res cooling season allday1,             !- Thursday Schedule:Day Name
  res cooling season allday1,             !- Friday Schedule:Day Name
  res cooling season allday1,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Jan27-Feb2, !- Name
  res cooling season allday1,             !- Sunday Schedule:Day Name
  res cooling season allday1,             !- Monday Schedule:Day Name
  res cooling season allday1,             !- Tuesday Schedule:Day Name
  res cooling season allday1,             !- Wednesday Schedule:Day Name
  res cooling season allday1,             !- Thursday Schedule:Day Name
  res cooling season allday2,             !- Friday Schedule:Day Name
  res cooling season allday2,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Feb3-Feb23, !- Name
  res cooling season allday2,             !- Sunday Schedule:Day Name
  res cooling season allday2,             !- Monday Schedule:Day Name
  res cooling season allday2,             !- Tuesday Schedule:Day Name
  res cooling season allday2,             !- Wednesday Schedule:Day Name
  res cooling season allday2,             !- Thursday Schedule:Day Name
  res cooling season allday2,             !- Friday Schedule:Day Name
  res cooling season allday2,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Feb24-Mar2, !- Name
  res cooling season allday2,             !- Sunday Schedule:Day Name
  res cooling season allday2,             !- Monday Schedule:Day Name
  res cooling season allday2,             !- Tuesday Schedule:Day Name
  res cooling season allday2,             !- Wednesday Schedule:Day Name
  res cooling season allday2,             !- Thursday Schedule:Day Name
  res cooling season allday3,             !- Friday Schedule:Day Name
  res cooling season allday3,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Mar3-Mar30, !- Name
  res cooling season allday3,             !- Sunday Schedule:Day Name
  res cooling season allday3,             !- Monday Schedule:Day Name
  res cooling season allday3,             !- Tuesday Schedule:Day Name
  res cooling season allday3,             !- Wednesday Schedule:Day Name
  res cooling season allday3,             !- Thursday Schedule:Day Name
  res cooling season allday3,             !- Friday Schedule:Day Name
  res cooling season allday3,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Mar31-Apr6, !- Name
  res cooling season allday3,             !- Sunday Schedule:Day Name
  res cooling season allday4,             !- Monday Schedule:Day Name
  res cooling season allday4,             !- Tuesday Schedule:Day Name
  res cooling season allday4,             !- Wednesday Schedule:Day Name
  res cooling season allday4,             !- Thursday Schedule:Day Name
  res cooling season allday4,             !- Friday Schedule:Day Name
  res cooling season allday4,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Apr7-Apr27, !- Name
  res cooling season allday4,             !- Sunday Schedule:Day Name
  res cooling season allday4,             !- Monday Schedule:Day Name
  res cooling season allday4,             !- Tuesday Schedule:Day Name
  res cooling season allday4,             !- Wednesday Schedule:Day Name
  res cooling season allday4,             !- Thursday Schedule:Day Name
  res cooling season allday4,             !- Friday Schedule:Day Name
  res cooling season allday4,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Apr28-May4, !- Name
  res cooling season allday4,             !- Sunday Schedule:Day Name
  res cooling season allday4,             !- Monday Schedule:Day Name
  res cooling season allday4,             !- Tuesday Schedule:Day Name
  res cooling season allday5,             !- Wednesday Schedule:Day Name
  res cooling season allday5,             !- Thursday Schedule:Day Name
  res cooling season allday5,             !- Friday Schedule:Day Name
  res cooling season allday5,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - May5-May25, !- Name
  res cooling season allday5,             !- Sunday Schedule:Day Name
  res cooling season allday5,             !- Monday Schedule:Day Name
  res cooling season allday5,             !- Tuesday Schedule:Day Name
  res cooling season allday5,             !- Wednesday Schedule:Day Name
  res cooling season allday5,             !- Thursday Schedule:Day Name
  res cooling season allday5,             !- Friday Schedule:Day Name
  res cooling season allday5,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - May26-Jun1, !- Name
  res cooling season allday5,             !- Sunday Schedule:Day Name
  res cooling season allday5,             !- Monday Schedule:Day Name
  res cooling season allday5,             !- Tuesday Schedule:Day Name
  res cooling season allday5,             !- Wednesday Schedule:Day Name
  res cooling season allday5,             !- Thursday Schedule:Day Name
  res cooling season allday5,             !- Friday Schedule:Day Name
  res cooling season allday6,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Jun2-Jun29, !- Name
  res cooling season allday6,             !- Sunday Schedule:Day Name
  res cooling season allday6,             !- Monday Schedule:Day Name
  res cooling season allday6,             !- Tuesday Schedule:Day Name
  res cooling season allday6,             !- Wednesday Schedule:Day Name
  res cooling season allday6,             !- Thursday Schedule:Day Name
  res cooling season allday6,             !- Friday Schedule:Day Name
  res cooling season allday6,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Jun30-Jul6, !- Name
  res cooling season allday6,             !- Sunday Schedule:Day Name
  res cooling season allday7,             !- Monday Schedule:Day Name
  res cooling season allday7,             !- Tuesday Schedule:Day Name
  res cooling season allday7,             !- Wednesday Schedule:Day Name
  res cooling season allday7,             !- Thursday Schedule:Day Name
  res cooling season allday7,             !- Friday Schedule:Day Name
  res cooling season allday7,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Jul7-Jul27, !- Name
  res cooling season allday7,             !- Sunday Schedule:Day Name
  res cooling season allday7,             !- Monday Schedule:Day Name
  res cooling season allday7,             !- Tuesday Schedule:Day Name
  res cooling season allday7,             !- Wednesday Schedule:Day Name
  res cooling season allday7,             !- Thursday Schedule:Day Name
  res cooling season allday7,             !- Friday Schedule:Day Name
  res cooling season allday7,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Jul28-Aug3, !- Name
  res cooling season allday7,             !- Sunday Schedule:Day Name
  res cooling season allday7,             !- Monday Schedule:Day Name
  res cooling season allday7,             !- Tuesday Schedule:Day Name
  res cooling season allday7,             !- Wednesday Schedule:Day Name
  res cooling season allday8,             !- Thursday Schedule:Day Name
  res cooling season allday8,             !- Friday Schedule:Day Name
  res cooling season allday8,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Aug4-Aug31, !- Name
  res cooling season allday8,             !- Sunday Schedule:Day Name
  res cooling season allday8,             !- Monday Schedule:Day Name
  res cooling season allday8,             !- Tuesday Schedule:Day Name
  res cooling season allday8,             !- Wednesday Schedule:Day Name
  res cooling season allday8,             !- Thursday Schedule:Day Name
  res cooling season allday8,             !- Friday Schedule:Day Name
  res cooling season allday8,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Sep1-Sep28, !- Name
  res cooling season allday9,             !- Sunday Schedule:Day Name
  res cooling season allday9,             !- Monday Schedule:Day Name
  res cooling season allday9,             !- Tuesday Schedule:Day Name
  res cooling season allday9,             !- Wednesday Schedule:Day Name
  res cooling season allday9,             !- Thursday Schedule:Day Name
  res cooling season allday9,             !- Friday Schedule:Day Name
  res cooling season allday9,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Sep29-Oct5, !- Name
  res cooling season allday9,             !- Sunday Schedule:Day Name
  res cooling season allday9,             !- Monday Schedule:Day Name
  res cooling season allday10,            !- Tuesday Schedule:Day Name
  res cooling season allday10,            !- Wednesday Schedule:Day Name
  res cooling season allday10,            !- Thursday Schedule:Day Name
  res cooling season allday10,            !- Friday Schedule:Day Name
  res cooling season allday10,            !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Oct6-Oct26, !- Name
  res cooling season allday10,            !- Sunday Schedule:Day Name
  res cooling season allday10,            !- Monday Schedule:Day Name
  res cooling season allday10,            !- Tuesday Schedule:Day Name
  res cooling season allday10,            !- Wednesday Schedule:Day Name
  res cooling season allday10,            !- Thursday Schedule:Day Name
  res cooling season allday10,            !- Friday Schedule:Day Name
  res cooling season allday10,            !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Oct27-Nov2, !- Name
  res cooling season allday10,            !- Sunday Schedule:Day Name
  res cooling season allday10,            !- Monday Schedule:Day Name
  res cooling season allday10,            !- Tuesday Schedule:Day Name
  res cooling season allday10,            !- Wednesday Schedule:Day Name
  res cooling season allday10,            !- Thursday Schedule:Day Name
  res cooling season allday11,            !- Friday Schedule:Day Name
  res cooling season allday11,            !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Nov3-Nov30, !- Name
  res cooling season allday11,            !- Sunday Schedule:Day Name
  res cooling season allday11,            !- Monday Schedule:Day Name
  res cooling season allday11,            !- Tuesday Schedule:Day Name
  res cooling season allday11,            !- Wednesday Schedule:Day Name
  res cooling season allday11,            !- Thursday Schedule:Day Name
  res cooling season allday11,            !- Friday Schedule:Day Name
  res cooling season allday11,            !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Dec1-Dec31, !- Name
  res cooling season allday12,            !- Sunday Schedule:Day Name
  res cooling season allday12,            !- Monday Schedule:Day Name
  res cooling season allday12,            !- Tuesday Schedule:Day Name
  res cooling season allday12,            !- Wednesday Schedule:Day Name
  res cooling season allday12,            !- Thursday Schedule:Day Name
  res cooling season allday12,            !- Friday Schedule:Day Name
  res cooling season allday12,            !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res cooling season,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  res cooling season Week Rule - Jan1-Jan26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  26,                                     !- End Day 1
  res cooling season Week Rule - Jan27-Feb2, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  27,                                     !- Start Day 2
  2,                                      !- End Month 2
  2,                                      !- End Day 2
  res cooling season Week Rule - Feb3-Feb23, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  3,                                      !- Start Day 3
  2,                                      !- End Month 3
  23,                                     !- End Day 3
  res cooling season Week Rule - Feb24-Mar2, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  24,                                     !- Start Day 4
  3,                                      !- End Month 4
  2,                                      !- End Day 4
  res cooling season Week Rule - Mar3-Mar30, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  3,                                      !- Start Day 5
  3,                                      !- End Month 5
  30,                                     !- End Day 5
  res cooling season Week Rule - Mar31-Apr6, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  31,                                     !- Start Day 6
  4,                                      !- End Month 6
  6,                                      !- End Day 6
  res cooling season Week Rule - Apr7-Apr27, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  7,                                      !- Start Day 7
  4,                                      !- End Month 7
  27,                                     !- End Day 7
  res cooling season Week Rule - Apr28-May4, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  28,                                     !- Start Day 8
  5,                                      !- End Month 8
  4,                                      !- End Day 8
  res cooling season Week Rule - May5-May25, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  5,                                      !- Start Day 9
  5,                                      !- End Month 9
  25,                                     !- End Day 9
  res cooling season Week Rule - May26-Jun1, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  26,                                     !- Start Day 10
  6,                                      !- End Month 10
  1,                                      !- End Day 10
  res cooling season Week Rule - Jun2-Jun29, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  2,                                      !- Start Day 11
  6,                                      !- End Month 11
  29,                                     !- End Day 11
  res cooling season Week Rule - Jun30-Jul6, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  30,                                     !- Start Day 12
  7,                                      !- End Month 12
  6,                                      !- End Day 12
  res cooling season Week Rule - Jul7-Jul27, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  7,                                      !- Start Day 13
  7,                                      !- End Month 13
  27,                                     !- End Day 13
  res cooling season Week Rule - Jul28-Aug3, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  28,                                     !- Start Day 14
  8,                                      !- End Month 14
  3,                                      !- End Day 14
  res cooling season Week Rule - Aug4-Aug31, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  4,                                      !- Start Day 15
  8,                                      !- End Month 15
  31,                                     !- End Day 15
  res cooling season Week Rule - Sep1-Sep28, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  1,                                      !- Start Day 16
  9,                                      !- End Month 16
  28,                                     !- End Day 16
  res cooling season Week Rule - Sep29-Oct5, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  29,                                     !- Start Day 17
  10,                                     !- End Month 17
  5,                                      !- End Day 17
  res cooling season Week Rule - Oct6-Oct26, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  6,                                      !- Start Day 18
  10,                                     !- End Month 18
  26,                                     !- End Day 18
  res cooling season Week Rule - Oct27-Nov2, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  27,                                     !- Start Day 19
  11,                                     !- End Month 19
  2,                                      !- End Day 19
  res cooling season Week Rule - Nov3-Nov30, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  3,                                      !- Start Day 20
  11,                                     !- End Month 20
  30,                                     !- End Day 20
  res cooling season Week Rule - Dec1-Dec31, !- Schedule:Week Name 21
  12,                                     !- Start Month 21
  1,                                      !- Start Day 21
  12,                                     !- End Month 21
  31;                                     !- End Day 21

Schedule:Week:Daily,
  res heating season Week Rule - Jan1-Jan26, !- Name
  res heating season allday1,             !- Sunday Schedule:Day Name
  res heating season allday1,             !- Monday Schedule:Day Name
  res heating season allday1,             !- Tuesday Schedule:Day Name
  res heating season allday1,             !- Wednesday Schedule:Day Name
  res heating season allday1,             !- Thursday Schedule:Day Name
  res heating season allday1,             !- Friday Schedule:Day Name
  res heating season allday1,             !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Jan27-Feb2, !- Name
  res heating season allday1,             !- Sunday Schedule:Day Name
  res heating season allday1,             !- Monday Schedule:Day Name
  res heating season allday1,             !- Tuesday Schedule:Day Name
  res heating season allday1,             !- Wednesday Schedule:Day Name
  res heating season allday1,             !- Thursday Schedule:Day Name
  res heating season allday2,             !- Friday Schedule:Day Name
  res heating season allday2,             !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Feb3-Feb23, !- Name
  res heating season allday2,             !- Sunday Schedule:Day Name
  res heating season allday2,             !- Monday Schedule:Day Name
  res heating season allday2,             !- Tuesday Schedule:Day Name
  res heating season allday2,             !- Wednesday Schedule:Day Name
  res heating season allday2,             !- Thursday Schedule:Day Name
  res heating season allday2,             !- Friday Schedule:Day Name
  res heating season allday2,             !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Feb24-Mar2, !- Name
  res heating season allday2,             !- Sunday Schedule:Day Name
  res heating season allday2,             !- Monday Schedule:Day Name
  res heating season allday2,             !- Tuesday Schedule:Day Name
  res heating season allday2,             !- Wednesday Schedule:Day Name
  res heating season allday2,             !- Thursday Schedule:Day Name
  res heating season allday3,             !- Friday Schedule:Day Name
  res heating season allday3,             !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Mar3-Mar30, !- Name
  res heating season allday3,             !- Sunday Schedule:Day Name
  res heating season allday3,             !- Monday Schedule:Day Name
  res heating season allday3,             !- Tuesday Schedule:Day Name
  res heating season allday3,             !- Wednesday Schedule:Day Name
  res heating season allday3,             !- Thursday Schedule:Day Name
  res heating season allday3,             !- Friday Schedule:Day Name
  res heating season allday3,             !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Mar31-Apr6, !- Name
  res heating season allday3,             !- Sunday Schedule:Day Name
  res heating season allday4,             !- Monday Schedule:Day Name
  res heating season allday4,             !- Tuesday Schedule:Day Name
  res heating season allday4,             !- Wednesday Schedule:Day Name
  res heating season allday4,             !- Thursday Schedule:Day Name
  res heating season allday4,             !- Friday Schedule:Day Name
  res heating season allday4,             !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Apr7-Apr27, !- Name
  res heating season allday4,             !- Sunday Schedule:Day Name
  res heating season allday4,             !- Monday Schedule:Day Name
  res heating season allday4,             !- Tuesday Schedule:Day Name
  res heating season allday4,             !- Wednesday Schedule:Day Name
  res heating season allday4,             !- Thursday Schedule:Day Name
  res heating season allday4,             !- Friday Schedule:Day Name
  res heating season allday4,             !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Apr28-May4, !- Name
  res heating season allday4,             !- Sunday Schedule:Day Name
  res heating season allday4,             !- Monday Schedule:Day Name
  res heating season allday4,             !- Tuesday Schedule:Day Name
  res heating season allday5,             !- Wednesday Schedule:Day Name
  res heating season allday5,             !- Thursday Schedule:Day Name
  res heating season allday5,             !- Friday Schedule:Day Name
  res heating season allday5,             !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - May5-May25, !- Name
  res heating season allday5,             !- Sunday Schedule:Day Name
  res heating season allday5,             !- Monday Schedule:Day Name
  res heating season allday5,             !- Tuesday Schedule:Day Name
  res heating season allday5,             !- Wednesday Schedule:Day Name
  res heating season allday5,             !- Thursday Schedule:Day Name
  res heating season allday5,             !- Friday Schedule:Day Name
  res heating season allday5,             !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - May26-Jun1, !- Name
  res heating season allday5,             !- Sunday Schedule:Day Name
  res heating season allday5,             !- Monday Schedule:Day Name
  res heating season allday5,             !- Tuesday Schedule:Day Name
  res heating season allday5,             !- Wednesday Schedule:Day Name
  res heating season allday5,             !- Thursday Schedule:Day Name
  res heating season allday5,             !- Friday Schedule:Day Name
  res heating season allday6,             !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Jun2-Jun29, !- Name
  res heating season allday6,             !- Sunday Schedule:Day Name
  res heating season allday6,             !- Monday Schedule:Day Name
  res heating season allday6,             !- Tuesday Schedule:Day Name
  res heating season allday6,             !- Wednesday Schedule:Day Name
  res heating season allday6,             !- Thursday Schedule:Day Name
  res heating season allday6,             !- Friday Schedule:Day Name
  res heating season allday6,             !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Jun30-Jul6, !- Name
  res heating season allday6,             !- Sunday Schedule:Day Name
  res heating season allday7,             !- Monday Schedule:Day Name
  res heating season allday7,             !- Tuesday Schedule:Day Name
  res heating season allday7,             !- Wednesday Schedule:Day Name
  res heating season allday7,             !- Thursday Schedule:Day Name
  res heating season allday7,             !- Friday Schedule:Day Name
  res heating season allday7,             !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Jul7-Jul27, !- Name
  res heating season allday7,             !- Sunday Schedule:Day Name
  res heating season allday7,             !- Monday Schedule:Day Name
  res heating season allday7,             !- Tuesday Schedule:Day Name
  res heating season allday7,             !- Wednesday Schedule:Day Name
  res heating season allday7,             !- Thursday Schedule:Day Name
  res heating season allday7,             !- Friday Schedule:Day Name
  res heating season allday7,             !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Jul28-Aug3, !- Name
  res heating season allday7,             !- Sunday Schedule:Day Name
  res heating season allday7,             !- Monday Schedule:Day Name
  res heating season allday7,             !- Tuesday Schedule:Day Name
  res heating season allday7,             !- Wednesday Schedule:Day Name
  res heating season allday8,             !- Thursday Schedule:Day Name
  res heating season allday8,             !- Friday Schedule:Day Name
  res heating season allday8,             !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Aug4-Aug31, !- Name
  res heating season allday8,             !- Sunday Schedule:Day Name
  res heating season allday8,             !- Monday Schedule:Day Name
  res heating season allday8,             !- Tuesday Schedule:Day Name
  res heating season allday8,             !- Wednesday Schedule:Day Name
  res heating season allday8,             !- Thursday Schedule:Day Name
  res heating season allday8,             !- Friday Schedule:Day Name
  res heating season allday8,             !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Sep1-Sep28, !- Name
  res heating season allday9,             !- Sunday Schedule:Day Name
  res heating season allday9,             !- Monday Schedule:Day Name
  res heating season allday9,             !- Tuesday Schedule:Day Name
  res heating season allday9,             !- Wednesday Schedule:Day Name
  res heating season allday9,             !- Thursday Schedule:Day Name
  res heating season allday9,             !- Friday Schedule:Day Name
  res heating season allday9,             !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Sep29-Oct5, !- Name
  res heating season allday9,             !- Sunday Schedule:Day Name
  res heating season allday9,             !- Monday Schedule:Day Name
  res heating season allday10,            !- Tuesday Schedule:Day Name
  res heating season allday10,            !- Wednesday Schedule:Day Name
  res heating season allday10,            !- Thursday Schedule:Day Name
  res heating season allday10,            !- Friday Schedule:Day Name
  res heating season allday10,            !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Oct6-Oct26, !- Name
  res heating season allday10,            !- Sunday Schedule:Day Name
  res heating season allday10,            !- Monday Schedule:Day Name
  res heating season allday10,            !- Tuesday Schedule:Day Name
  res heating season allday10,            !- Wednesday Schedule:Day Name
  res heating season allday10,            !- Thursday Schedule:Day Name
  res heating season allday10,            !- Friday Schedule:Day Name
  res heating season allday10,            !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Oct27-Nov2, !- Name
  res heating season allday10,            !- Sunday Schedule:Day Name
  res heating season allday10,            !- Monday Schedule:Day Name
  res heating season allday10,            !- Tuesday Schedule:Day Name
  res heating season allday10,            !- Wednesday Schedule:Day Name
  res heating season allday10,            !- Thursday Schedule:Day Name
  res heating season allday11,            !- Friday Schedule:Day Name
  res heating season allday11,            !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Nov3-Nov30, !- Name
  res heating season allday11,            !- Sunday Schedule:Day Name
  res heating season allday11,            !- Monday Schedule:Day Name
  res heating season allday11,            !- Tuesday Schedule:Day Name
  res heating season allday11,            !- Wednesday Schedule:Day Name
  res heating season allday11,            !- Thursday Schedule:Day Name
  res heating season allday11,            !- Friday Schedule:Day Name
  res heating season allday11,            !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Dec1-Dec31, !- Name
  res heating season allday12,            !- Sunday Schedule:Day Name
  res heating season allday12,            !- Monday Schedule:Day Name
  res heating season allday12,            !- Tuesday Schedule:Day Name
  res heating season allday12,            !- Wednesday Schedule:Day Name
  res heating season allday12,            !- Thursday Schedule:Day Name
  res heating season allday12,            !- Friday Schedule:Day Name
  res heating season allday12,            !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res heating season,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  res heating season Week Rule - Jan1-Jan26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  26,                                     !- End Day 1
  res heating season Week Rule - Jan27-Feb2, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  27,                                     !- Start Day 2
  2,                                      !- End Month 2
  2,                                      !- End Day 2
  res heating season Week Rule - Feb3-Feb23, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  3,                                      !- Start Day 3
  2,                                      !- End Month 3
  23,                                     !- End Day 3
  res heating season Week Rule - Feb24-Mar2, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  24,                                     !- Start Day 4
  3,                                      !- End Month 4
  2,                                      !- End Day 4
  res heating season Week Rule - Mar3-Mar30, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  3,                                      !- Start Day 5
  3,                                      !- End Month 5
  30,                                     !- End Day 5
  res heating season Week Rule - Mar31-Apr6, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  31,                                     !- Start Day 6
  4,                                      !- End Month 6
  6,                                      !- End Day 6
  res heating season Week Rule - Apr7-Apr27, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  7,                                      !- Start Day 7
  4,                                      !- End Month 7
  27,                                     !- End Day 7
  res heating season Week Rule - Apr28-May4, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  28,                                     !- Start Day 8
  5,                                      !- End Month 8
  4,                                      !- End Day 8
  res heating season Week Rule - May5-May25, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  5,                                      !- Start Day 9
  5,                                      !- End Month 9
  25,                                     !- End Day 9
  res heating season Week Rule - May26-Jun1, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  26,                                     !- Start Day 10
  6,                                      !- End Month 10
  1,                                      !- End Day 10
  res heating season Week Rule - Jun2-Jun29, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  2,                                      !- Start Day 11
  6,                                      !- End Month 11
  29,                                     !- End Day 11
  res heating season Week Rule - Jun30-Jul6, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  30,                                     !- Start Day 12
  7,                                      !- End Month 12
  6,                                      !- End Day 12
  res heating season Week Rule - Jul7-Jul27, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  7,                                      !- Start Day 13
  7,                                      !- End Month 13
  27,                                     !- End Day 13
  res heating season Week Rule - Jul28-Aug3, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  28,                                     !- Start Day 14
  8,                                      !- End Month 14
  3,                                      !- End Day 14
  res heating season Week Rule - Aug4-Aug31, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  4,                                      !- Start Day 15
  8,                                      !- End Month 15
  31,                                     !- End Day 15
  res heating season Week Rule - Sep1-Sep28, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  1,                                      !- Start Day 16
  9,                                      !- End Month 16
  28,                                     !- End Day 16
  res heating season Week Rule - Sep29-Oct5, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  29,                                     !- Start Day 17
  10,                                     !- End Month 17
  5,                                      !- End Day 17
  res heating season Week Rule - Oct6-Oct26, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  6,                                      !- Start Day 18
  10,                                     !- End Month 18
  26,                                     !- End Day 18
  res heating season Week Rule - Oct27-Nov2, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  27,                                     !- Start Day 19
  11,                                     !- End Month 19
  2,                                      !- End Day 19
  res heating season Week Rule - Nov3-Nov30, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  3,                                      !- Start Day 20
  11,                                     !- End Month 20
  30,                                     !- End Day 20
  res heating season Week Rule - Dec1-Dec31, !- Schedule:Week Name 21
  12,                                     !- Start Month 21
  1,                                      !- Start Day 21
  12,                                     !- End Month 21
  31;                                     !- End Day 21

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - Jan1-Jan26, !- Name
  res misc plug loads schedule allday1,   !- Sunday Schedule:Day Name
  res misc plug loads schedule allday1,   !- Monday Schedule:Day Name
  res misc plug loads schedule allday1,   !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday1,   !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday1,   !- Thursday Schedule:Day Name
  res misc plug loads schedule allday1,   !- Friday Schedule:Day Name
  res misc plug loads schedule allday1,   !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - Jan27-Feb2, !- Name
  res misc plug loads schedule allday1,   !- Sunday Schedule:Day Name
  res misc plug loads schedule allday1,   !- Monday Schedule:Day Name
  res misc plug loads schedule allday1,   !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday1,   !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday1,   !- Thursday Schedule:Day Name
  res misc plug loads schedule allday2,   !- Friday Schedule:Day Name
  res misc plug loads schedule allday2,   !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - Feb3-Feb23, !- Name
  res misc plug loads schedule allday2,   !- Sunday Schedule:Day Name
  res misc plug loads schedule allday2,   !- Monday Schedule:Day Name
  res misc plug loads schedule allday2,   !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday2,   !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday2,   !- Thursday Schedule:Day Name
  res misc plug loads schedule allday2,   !- Friday Schedule:Day Name
  res misc plug loads schedule allday2,   !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - Feb24-Mar2, !- Name
  res misc plug loads schedule allday2,   !- Sunday Schedule:Day Name
  res misc plug loads schedule allday2,   !- Monday Schedule:Day Name
  res misc plug loads schedule allday2,   !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday2,   !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday2,   !- Thursday Schedule:Day Name
  res misc plug loads schedule allday3,   !- Friday Schedule:Day Name
  res misc plug loads schedule allday3,   !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - Mar3-Mar30, !- Name
  res misc plug loads schedule allday3,   !- Sunday Schedule:Day Name
  res misc plug loads schedule allday3,   !- Monday Schedule:Day Name
  res misc plug loads schedule allday3,   !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday3,   !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday3,   !- Thursday Schedule:Day Name
  res misc plug loads schedule allday3,   !- Friday Schedule:Day Name
  res misc plug loads schedule allday3,   !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - Mar31-Apr6, !- Name
  res misc plug loads schedule allday3,   !- Sunday Schedule:Day Name
  res misc plug loads schedule allday4,   !- Monday Schedule:Day Name
  res misc plug loads schedule allday4,   !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday4,   !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday4,   !- Thursday Schedule:Day Name
  res misc plug loads schedule allday4,   !- Friday Schedule:Day Name
  res misc plug loads schedule allday4,   !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - Apr7-Apr27, !- Name
  res misc plug loads schedule allday4,   !- Sunday Schedule:Day Name
  res misc plug loads schedule allday4,   !- Monday Schedule:Day Name
  res misc plug loads schedule allday4,   !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday4,   !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday4,   !- Thursday Schedule:Day Name
  res misc plug loads schedule allday4,   !- Friday Schedule:Day Name
  res misc plug loads schedule allday4,   !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - Apr28-May4, !- Name
  res misc plug loads schedule allday4,   !- Sunday Schedule:Day Name
  res misc plug loads schedule allday4,   !- Monday Schedule:Day Name
  res misc plug loads schedule allday4,   !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday5,   !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday5,   !- Thursday Schedule:Day Name
  res misc plug loads schedule allday5,   !- Friday Schedule:Day Name
  res misc plug loads schedule allday5,   !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - May5-May25, !- Name
  res misc plug loads schedule allday5,   !- Sunday Schedule:Day Name
  res misc plug loads schedule allday5,   !- Monday Schedule:Day Name
  res misc plug loads schedule allday5,   !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday5,   !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday5,   !- Thursday Schedule:Day Name
  res misc plug loads schedule allday5,   !- Friday Schedule:Day Name
  res misc plug loads schedule allday5,   !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - May26-Jun1, !- Name
  res misc plug loads schedule allday5,   !- Sunday Schedule:Day Name
  res misc plug loads schedule allday5,   !- Monday Schedule:Day Name
  res misc plug loads schedule allday5,   !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday5,   !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday5,   !- Thursday Schedule:Day Name
  res misc plug loads schedule allday5,   !- Friday Schedule:Day Name
  res misc plug loads schedule allday6,   !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - Jun2-Jun29, !- Name
  res misc plug loads schedule allday6,   !- Sunday Schedule:Day Name
  res misc plug loads schedule allday6,   !- Monday Schedule:Day Name
  res misc plug loads schedule allday6,   !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday6,   !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday6,   !- Thursday Schedule:Day Name
  res misc plug loads schedule allday6,   !- Friday Schedule:Day Name
  res misc plug loads schedule allday6,   !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - Jun30-Jul6, !- Name
  res misc plug loads schedule allday6,   !- Sunday Schedule:Day Name
  res misc plug loads schedule allday7,   !- Monday Schedule:Day Name
  res misc plug loads schedule allday7,   !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday7,   !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday7,   !- Thursday Schedule:Day Name
  res misc plug loads schedule allday7,   !- Friday Schedule:Day Name
  res misc plug loads schedule allday7,   !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - Jul7-Jul27, !- Name
  res misc plug loads schedule allday7,   !- Sunday Schedule:Day Name
  res misc plug loads schedule allday7,   !- Monday Schedule:Day Name
  res misc plug loads schedule allday7,   !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday7,   !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday7,   !- Thursday Schedule:Day Name
  res misc plug loads schedule allday7,   !- Friday Schedule:Day Name
  res misc plug loads schedule allday7,   !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - Jul28-Aug3, !- Name
  res misc plug loads schedule allday7,   !- Sunday Schedule:Day Name
  res misc plug loads schedule allday7,   !- Monday Schedule:Day Name
  res misc plug loads schedule allday7,   !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday7,   !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday8,   !- Thursday Schedule:Day Name
  res misc plug loads schedule allday8,   !- Friday Schedule:Day Name
  res misc plug loads schedule allday8,   !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - Aug4-Aug31, !- Name
  res misc plug loads schedule allday8,   !- Sunday Schedule:Day Name
  res misc plug loads schedule allday8,   !- Monday Schedule:Day Name
  res misc plug loads schedule allday8,   !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday8,   !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday8,   !- Thursday Schedule:Day Name
  res misc plug loads schedule allday8,   !- Friday Schedule:Day Name
  res misc plug loads schedule allday8,   !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - Sep1-Sep28, !- Name
  res misc plug loads schedule allday9,   !- Sunday Schedule:Day Name
  res misc plug loads schedule allday9,   !- Monday Schedule:Day Name
  res misc plug loads schedule allday9,   !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday9,   !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday9,   !- Thursday Schedule:Day Name
  res misc plug loads schedule allday9,   !- Friday Schedule:Day Name
  res misc plug loads schedule allday9,   !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - Sep29-Oct5, !- Name
  res misc plug loads schedule allday9,   !- Sunday Schedule:Day Name
  res misc plug loads schedule allday9,   !- Monday Schedule:Day Name
  res misc plug loads schedule allday10,  !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday10,  !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday10,  !- Thursday Schedule:Day Name
  res misc plug loads schedule allday10,  !- Friday Schedule:Day Name
  res misc plug loads schedule allday10,  !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - Oct6-Oct26, !- Name
  res misc plug loads schedule allday10,  !- Sunday Schedule:Day Name
  res misc plug loads schedule allday10,  !- Monday Schedule:Day Name
  res misc plug loads schedule allday10,  !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday10,  !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday10,  !- Thursday Schedule:Day Name
  res misc plug loads schedule allday10,  !- Friday Schedule:Day Name
  res misc plug loads schedule allday10,  !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - Oct27-Nov2, !- Name
  res misc plug loads schedule allday10,  !- Sunday Schedule:Day Name
  res misc plug loads schedule allday10,  !- Monday Schedule:Day Name
  res misc plug loads schedule allday10,  !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday10,  !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday10,  !- Thursday Schedule:Day Name
  res misc plug loads schedule allday11,  !- Friday Schedule:Day Name
  res misc plug loads schedule allday11,  !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - Nov3-Nov30, !- Name
  res misc plug loads schedule allday11,  !- Sunday Schedule:Day Name
  res misc plug loads schedule allday11,  !- Monday Schedule:Day Name
  res misc plug loads schedule allday11,  !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday11,  !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday11,  !- Thursday Schedule:Day Name
  res misc plug loads schedule allday11,  !- Friday Schedule:Day Name
  res misc plug loads schedule allday11,  !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res misc plug loads schedule Week Rule - Dec1-Dec31, !- Name
  res misc plug loads schedule allday12,  !- Sunday Schedule:Day Name
  res misc plug loads schedule allday12,  !- Monday Schedule:Day Name
  res misc plug loads schedule allday12,  !- Tuesday Schedule:Day Name
  res misc plug loads schedule allday12,  !- Wednesday Schedule:Day Name
  res misc plug loads schedule allday12,  !- Thursday Schedule:Day Name
  res misc plug loads schedule allday12,  !- Friday Schedule:Day Name
  res misc plug loads schedule allday12,  !- Saturday Schedule:Day Name
  Schedule Day 282,                       !- Holiday Schedule:Day Name
  res misc plug loads schedule summer design, !- SummerDesignDay Schedule:Day Name
  res misc plug loads schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 282,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 282;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res misc plug loads schedule,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  res misc plug loads schedule Week Rule - Jan1-Jan26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  26,                                     !- End Day 1
  res misc plug loads schedule Week Rule - Jan27-Feb2, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  27,                                     !- Start Day 2
  2,                                      !- End Month 2
  2,                                      !- End Day 2
  res misc plug loads schedule Week Rule - Feb3-Feb23, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  3,                                      !- Start Day 3
  2,                                      !- End Month 3
  23,                                     !- End Day 3
  res misc plug loads schedule Week Rule - Feb24-Mar2, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  24,                                     !- Start Day 4
  3,                                      !- End Month 4
  2,                                      !- End Day 4
  res misc plug loads schedule Week Rule - Mar3-Mar30, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  3,                                      !- Start Day 5
  3,                                      !- End Month 5
  30,                                     !- End Day 5
  res misc plug loads schedule Week Rule - Mar31-Apr6, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  31,                                     !- Start Day 6
  4,                                      !- End Month 6
  6,                                      !- End Day 6
  res misc plug loads schedule Week Rule - Apr7-Apr27, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  7,                                      !- Start Day 7
  4,                                      !- End Month 7
  27,                                     !- End Day 7
  res misc plug loads schedule Week Rule - Apr28-May4, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  28,                                     !- Start Day 8
  5,                                      !- End Month 8
  4,                                      !- End Day 8
  res misc plug loads schedule Week Rule - May5-May25, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  5,                                      !- Start Day 9
  5,                                      !- End Month 9
  25,                                     !- End Day 9
  res misc plug loads schedule Week Rule - May26-Jun1, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  26,                                     !- Start Day 10
  6,                                      !- End Month 10
  1,                                      !- End Day 10
  res misc plug loads schedule Week Rule - Jun2-Jun29, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  2,                                      !- Start Day 11
  6,                                      !- End Month 11
  29,                                     !- End Day 11
  res misc plug loads schedule Week Rule - Jun30-Jul6, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  30,                                     !- Start Day 12
  7,                                      !- End Month 12
  6,                                      !- End Day 12
  res misc plug loads schedule Week Rule - Jul7-Jul27, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  7,                                      !- Start Day 13
  7,                                      !- End Month 13
  27,                                     !- End Day 13
  res misc plug loads schedule Week Rule - Jul28-Aug3, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  28,                                     !- Start Day 14
  8,                                      !- End Month 14
  3,                                      !- End Day 14
  res misc plug loads schedule Week Rule - Aug4-Aug31, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  4,                                      !- Start Day 15
  8,                                      !- End Month 15
  31,                                     !- End Day 15
  res misc plug loads schedule Week Rule - Sep1-Sep28, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  1,                                      !- Start Day 16
  9,                                      !- End Month 16
  28,                                     !- End Day 16
  res misc plug loads schedule Week Rule - Sep29-Oct5, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  29,                                     !- Start Day 17
  10,                                     !- End Month 17
  5,                                      !- End Day 17
  res misc plug loads schedule Week Rule - Oct6-Oct26, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  6,                                      !- Start Day 18
  10,                                     !- End Month 18
  26,                                     !- End Day 18
  res misc plug loads schedule Week Rule - Oct27-Nov2, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  27,                                     !- Start Day 19
  11,                                     !- End Month 19
  2,                                      !- End Day 19
  res misc plug loads schedule Week Rule - Nov3-Nov30, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  3,                                      !- Start Day 20
  11,                                     !- End Month 20
  30,                                     !- End Day 20
  res misc plug loads schedule Week Rule - Dec1-Dec31, !- Schedule:Week Name 21
  12,                                     !- Start Month 21
  1,                                      !- Start Day 21
  12,                                     !- End Month 21
  31;                                     !- End Day 21

Schedule:Week:Daily,
  res occupants schedule Week Rule - Jan1-Jan26, !- Name
  res occupants schedule allday1,         !- Sunday Schedule:Day Name
  res occupants schedule allday1,         !- Monday Schedule:Day Name
  res occupants schedule allday1,         !- Tuesday Schedule:Day Name
  res occupants schedule allday1,         !- Wednesday Schedule:Day Name
  res occupants schedule allday1,         !- Thursday Schedule:Day Name
  res occupants schedule allday1,         !- Friday Schedule:Day Name
  res occupants schedule allday1,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Jan27-Feb2, !- Name
  res occupants schedule allday1,         !- Sunday Schedule:Day Name
  res occupants schedule allday1,         !- Monday Schedule:Day Name
  res occupants schedule allday1,         !- Tuesday Schedule:Day Name
  res occupants schedule allday1,         !- Wednesday Schedule:Day Name
  res occupants schedule allday1,         !- Thursday Schedule:Day Name
  res occupants schedule allday2,         !- Friday Schedule:Day Name
  res occupants schedule allday2,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Feb3-Feb23, !- Name
  res occupants schedule allday2,         !- Sunday Schedule:Day Name
  res occupants schedule allday2,         !- Monday Schedule:Day Name
  res occupants schedule allday2,         !- Tuesday Schedule:Day Name
  res occupants schedule allday2,         !- Wednesday Schedule:Day Name
  res occupants schedule allday2,         !- Thursday Schedule:Day Name
  res occupants schedule allday2,         !- Friday Schedule:Day Name
  res occupants schedule allday2,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Feb24-Mar2, !- Name
  res occupants schedule allday2,         !- Sunday Schedule:Day Name
  res occupants schedule allday2,         !- Monday Schedule:Day Name
  res occupants schedule allday2,         !- Tuesday Schedule:Day Name
  res occupants schedule allday2,         !- Wednesday Schedule:Day Name
  res occupants schedule allday2,         !- Thursday Schedule:Day Name
  res occupants schedule allday3,         !- Friday Schedule:Day Name
  res occupants schedule allday3,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Mar3-Mar30, !- Name
  res occupants schedule allday3,         !- Sunday Schedule:Day Name
  res occupants schedule allday3,         !- Monday Schedule:Day Name
  res occupants schedule allday3,         !- Tuesday Schedule:Day Name
  res occupants schedule allday3,         !- Wednesday Schedule:Day Name
  res occupants schedule allday3,         !- Thursday Schedule:Day Name
  res occupants schedule allday3,         !- Friday Schedule:Day Name
  res occupants schedule allday3,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Mar31-Apr6, !- Name
  res occupants schedule allday3,         !- Sunday Schedule:Day Name
  res occupants schedule allday4,         !- Monday Schedule:Day Name
  res occupants schedule allday4,         !- Tuesday Schedule:Day Name
  res occupants schedule allday4,         !- Wednesday Schedule:Day Name
  res occupants schedule allday4,         !- Thursday Schedule:Day Name
  res occupants schedule allday4,         !- Friday Schedule:Day Name
  res occupants schedule allday4,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Apr7-Apr27, !- Name
  res occupants schedule allday4,         !- Sunday Schedule:Day Name
  res occupants schedule allday4,         !- Monday Schedule:Day Name
  res occupants schedule allday4,         !- Tuesday Schedule:Day Name
  res occupants schedule allday4,         !- Wednesday Schedule:Day Name
  res occupants schedule allday4,         !- Thursday Schedule:Day Name
  res occupants schedule allday4,         !- Friday Schedule:Day Name
  res occupants schedule allday4,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Apr28-May4, !- Name
  res occupants schedule allday4,         !- Sunday Schedule:Day Name
  res occupants schedule allday4,         !- Monday Schedule:Day Name
  res occupants schedule allday4,         !- Tuesday Schedule:Day Name
  res occupants schedule allday5,         !- Wednesday Schedule:Day Name
  res occupants schedule allday5,         !- Thursday Schedule:Day Name
  res occupants schedule allday5,         !- Friday Schedule:Day Name
  res occupants schedule allday5,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - May5-May25, !- Name
  res occupants schedule allday5,         !- Sunday Schedule:Day Name
  res occupants schedule allday5,         !- Monday Schedule:Day Name
  res occupants schedule allday5,         !- Tuesday Schedule:Day Name
  res occupants schedule allday5,         !- Wednesday Schedule:Day Name
  res occupants schedule allday5,         !- Thursday Schedule:Day Name
  res occupants schedule allday5,         !- Friday Schedule:Day Name
  res occupants schedule allday5,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - May26-Jun1, !- Name
  res occupants schedule allday5,         !- Sunday Schedule:Day Name
  res occupants schedule allday5,         !- Monday Schedule:Day Name
  res occupants schedule allday5,         !- Tuesday Schedule:Day Name
  res occupants schedule allday5,         !- Wednesday Schedule:Day Name
  res occupants schedule allday5,         !- Thursday Schedule:Day Name
  res occupants schedule allday5,         !- Friday Schedule:Day Name
  res occupants schedule allday6,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Jun2-Jun29, !- Name
  res occupants schedule allday6,         !- Sunday Schedule:Day Name
  res occupants schedule allday6,         !- Monday Schedule:Day Name
  res occupants schedule allday6,         !- Tuesday Schedule:Day Name
  res occupants schedule allday6,         !- Wednesday Schedule:Day Name
  res occupants schedule allday6,         !- Thursday Schedule:Day Name
  res occupants schedule allday6,         !- Friday Schedule:Day Name
  res occupants schedule allday6,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Jun30-Jul6, !- Name
  res occupants schedule allday6,         !- Sunday Schedule:Day Name
  res occupants schedule allday7,         !- Monday Schedule:Day Name
  res occupants schedule allday7,         !- Tuesday Schedule:Day Name
  res occupants schedule allday7,         !- Wednesday Schedule:Day Name
  res occupants schedule allday7,         !- Thursday Schedule:Day Name
  res occupants schedule allday7,         !- Friday Schedule:Day Name
  res occupants schedule allday7,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Jul7-Jul27, !- Name
  res occupants schedule allday7,         !- Sunday Schedule:Day Name
  res occupants schedule allday7,         !- Monday Schedule:Day Name
  res occupants schedule allday7,         !- Tuesday Schedule:Day Name
  res occupants schedule allday7,         !- Wednesday Schedule:Day Name
  res occupants schedule allday7,         !- Thursday Schedule:Day Name
  res occupants schedule allday7,         !- Friday Schedule:Day Name
  res occupants schedule allday7,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Jul28-Aug3, !- Name
  res occupants schedule allday7,         !- Sunday Schedule:Day Name
  res occupants schedule allday7,         !- Monday Schedule:Day Name
  res occupants schedule allday7,         !- Tuesday Schedule:Day Name
  res occupants schedule allday7,         !- Wednesday Schedule:Day Name
  res occupants schedule allday8,         !- Thursday Schedule:Day Name
  res occupants schedule allday8,         !- Friday Schedule:Day Name
  res occupants schedule allday8,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Aug4-Aug31, !- Name
  res occupants schedule allday8,         !- Sunday Schedule:Day Name
  res occupants schedule allday8,         !- Monday Schedule:Day Name
  res occupants schedule allday8,         !- Tuesday Schedule:Day Name
  res occupants schedule allday8,         !- Wednesday Schedule:Day Name
  res occupants schedule allday8,         !- Thursday Schedule:Day Name
  res occupants schedule allday8,         !- Friday Schedule:Day Name
  res occupants schedule allday8,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Sep1-Sep28, !- Name
  res occupants schedule allday9,         !- Sunday Schedule:Day Name
  res occupants schedule allday9,         !- Monday Schedule:Day Name
  res occupants schedule allday9,         !- Tuesday Schedule:Day Name
  res occupants schedule allday9,         !- Wednesday Schedule:Day Name
  res occupants schedule allday9,         !- Thursday Schedule:Day Name
  res occupants schedule allday9,         !- Friday Schedule:Day Name
  res occupants schedule allday9,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Sep29-Oct5, !- Name
  res occupants schedule allday9,         !- Sunday Schedule:Day Name
  res occupants schedule allday9,         !- Monday Schedule:Day Name
  res occupants schedule allday10,        !- Tuesday Schedule:Day Name
  res occupants schedule allday10,        !- Wednesday Schedule:Day Name
  res occupants schedule allday10,        !- Thursday Schedule:Day Name
  res occupants schedule allday10,        !- Friday Schedule:Day Name
  res occupants schedule allday10,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Oct6-Oct26, !- Name
  res occupants schedule allday10,        !- Sunday Schedule:Day Name
  res occupants schedule allday10,        !- Monday Schedule:Day Name
  res occupants schedule allday10,        !- Tuesday Schedule:Day Name
  res occupants schedule allday10,        !- Wednesday Schedule:Day Name
  res occupants schedule allday10,        !- Thursday Schedule:Day Name
  res occupants schedule allday10,        !- Friday Schedule:Day Name
  res occupants schedule allday10,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Oct27-Nov2, !- Name
  res occupants schedule allday10,        !- Sunday Schedule:Day Name
  res occupants schedule allday10,        !- Monday Schedule:Day Name
  res occupants schedule allday10,        !- Tuesday Schedule:Day Name
  res occupants schedule allday10,        !- Wednesday Schedule:Day Name
  res occupants schedule allday10,        !- Thursday Schedule:Day Name
  res occupants schedule allday11,        !- Friday Schedule:Day Name
  res occupants schedule allday11,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Nov3-Nov30, !- Name
  res occupants schedule allday11,        !- Sunday Schedule:Day Name
  res occupants schedule allday11,        !- Monday Schedule:Day Name
  res occupants schedule allday11,        !- Tuesday Schedule:Day Name
  res occupants schedule allday11,        !- Wednesday Schedule:Day Name
  res occupants schedule allday11,        !- Thursday Schedule:Day Name
  res occupants schedule allday11,        !- Friday Schedule:Day Name
  res occupants schedule allday11,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Dec1-Dec31, !- Name
  res occupants schedule allday12,        !- Sunday Schedule:Day Name
  res occupants schedule allday12,        !- Monday Schedule:Day Name
  res occupants schedule allday12,        !- Tuesday Schedule:Day Name
  res occupants schedule allday12,        !- Wednesday Schedule:Day Name
  res occupants schedule allday12,        !- Thursday Schedule:Day Name
  res occupants schedule allday12,        !- Friday Schedule:Day Name
  res occupants schedule allday12,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res occupants schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  res occupants schedule Week Rule - Jan1-Jan26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  26,                                     !- End Day 1
  res occupants schedule Week Rule - Jan27-Feb2, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  27,                                     !- Start Day 2
  2,                                      !- End Month 2
  2,                                      !- End Day 2
  res occupants schedule Week Rule - Feb3-Feb23, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  3,                                      !- Start Day 3
  2,                                      !- End Month 3
  23,                                     !- End Day 3
  res occupants schedule Week Rule - Feb24-Mar2, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  24,                                     !- Start Day 4
  3,                                      !- End Month 4
  2,                                      !- End Day 4
  res occupants schedule Week Rule - Mar3-Mar30, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  3,                                      !- Start Day 5
  3,                                      !- End Month 5
  30,                                     !- End Day 5
  res occupants schedule Week Rule - Mar31-Apr6, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  31,                                     !- Start Day 6
  4,                                      !- End Month 6
  6,                                      !- End Day 6
  res occupants schedule Week Rule - Apr7-Apr27, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  7,                                      !- Start Day 7
  4,                                      !- End Month 7
  27,                                     !- End Day 7
  res occupants schedule Week Rule - Apr28-May4, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  28,                                     !- Start Day 8
  5,                                      !- End Month 8
  4,                                      !- End Day 8
  res occupants schedule Week Rule - May5-May25, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  5,                                      !- Start Day 9
  5,                                      !- End Month 9
  25,                                     !- End Day 9
  res occupants schedule Week Rule - May26-Jun1, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  26,                                     !- Start Day 10
  6,                                      !- End Month 10
  1,                                      !- End Day 10
  res occupants schedule Week Rule - Jun2-Jun29, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  2,                                      !- Start Day 11
  6,                                      !- End Month 11
  29,                                     !- End Day 11
  res occupants schedule Week Rule - Jun30-Jul6, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  30,                                     !- Start Day 12
  7,                                      !- End Month 12
  6,                                      !- End Day 12
  res occupants schedule Week Rule - Jul7-Jul27, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  7,                                      !- Start Day 13
  7,                                      !- End Month 13
  27,                                     !- End Day 13
  res occupants schedule Week Rule - Jul28-Aug3, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  28,                                     !- Start Day 14
  8,                                      !- End Month 14
  3,                                      !- End Day 14
  res occupants schedule Week Rule - Aug4-Aug31, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  4,                                      !- Start Day 15
  8,                                      !- End Month 15
  31,                                     !- End Day 15
  res occupants schedule Week Rule - Sep1-Sep28, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  1,                                      !- Start Day 16
  9,                                      !- End Month 16
  28,                                     !- End Day 16
  res occupants schedule Week Rule - Sep29-Oct5, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  29,                                     !- Start Day 17
  10,                                     !- End Month 17
  5,                                      !- End Day 17
  res occupants schedule Week Rule - Oct6-Oct26, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  6,                                      !- Start Day 18
  10,                                     !- End Month 18
  26,                                     !- End Day 18
  res occupants schedule Week Rule - Oct27-Nov2, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  27,                                     !- Start Day 19
  11,                                     !- End Month 19
  2,                                      !- End Day 19
  res occupants schedule Week Rule - Nov3-Nov30, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  3,                                      !- Start Day 20
  11,                                     !- End Month 20
  30,                                     !- End Day 20
  res occupants schedule Week Rule - Dec1-Dec31, !- Schedule:Week Name 21
  12,                                     !- Start Month 21
  1,                                      !- Start Day 21
  12,                                     !- End Month 21
  31;                                     !- End Day 21

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - Jan1-Jan26, !- Name
  res range electric|false schedule allday1, !- Sunday Schedule:Day Name
  res range electric|false schedule allday1, !- Monday Schedule:Day Name
  res range electric|false schedule allday1, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday1, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday1, !- Thursday Schedule:Day Name
  res range electric|false schedule allday1, !- Friday Schedule:Day Name
  res range electric|false schedule allday1, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - Jan27-Feb2, !- Name
  res range electric|false schedule allday1, !- Sunday Schedule:Day Name
  res range electric|false schedule allday1, !- Monday Schedule:Day Name
  res range electric|false schedule allday1, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday1, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday1, !- Thursday Schedule:Day Name
  res range electric|false schedule allday2, !- Friday Schedule:Day Name
  res range electric|false schedule allday2, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - Feb3-Feb23, !- Name
  res range electric|false schedule allday2, !- Sunday Schedule:Day Name
  res range electric|false schedule allday2, !- Monday Schedule:Day Name
  res range electric|false schedule allday2, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday2, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday2, !- Thursday Schedule:Day Name
  res range electric|false schedule allday2, !- Friday Schedule:Day Name
  res range electric|false schedule allday2, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - Feb24-Mar2, !- Name
  res range electric|false schedule allday2, !- Sunday Schedule:Day Name
  res range electric|false schedule allday2, !- Monday Schedule:Day Name
  res range electric|false schedule allday2, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday2, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday2, !- Thursday Schedule:Day Name
  res range electric|false schedule allday3, !- Friday Schedule:Day Name
  res range electric|false schedule allday3, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - Mar3-Mar30, !- Name
  res range electric|false schedule allday3, !- Sunday Schedule:Day Name
  res range electric|false schedule allday3, !- Monday Schedule:Day Name
  res range electric|false schedule allday3, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday3, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday3, !- Thursday Schedule:Day Name
  res range electric|false schedule allday3, !- Friday Schedule:Day Name
  res range electric|false schedule allday3, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - Mar31-Apr6, !- Name
  res range electric|false schedule allday3, !- Sunday Schedule:Day Name
  res range electric|false schedule allday4, !- Monday Schedule:Day Name
  res range electric|false schedule allday4, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday4, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday4, !- Thursday Schedule:Day Name
  res range electric|false schedule allday4, !- Friday Schedule:Day Name
  res range electric|false schedule allday4, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - Apr7-Apr27, !- Name
  res range electric|false schedule allday4, !- Sunday Schedule:Day Name
  res range electric|false schedule allday4, !- Monday Schedule:Day Name
  res range electric|false schedule allday4, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday4, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday4, !- Thursday Schedule:Day Name
  res range electric|false schedule allday4, !- Friday Schedule:Day Name
  res range electric|false schedule allday4, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - Apr28-May4, !- Name
  res range electric|false schedule allday4, !- Sunday Schedule:Day Name
  res range electric|false schedule allday4, !- Monday Schedule:Day Name
  res range electric|false schedule allday4, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday5, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday5, !- Thursday Schedule:Day Name
  res range electric|false schedule allday5, !- Friday Schedule:Day Name
  res range electric|false schedule allday5, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - May5-May25, !- Name
  res range electric|false schedule allday5, !- Sunday Schedule:Day Name
  res range electric|false schedule allday5, !- Monday Schedule:Day Name
  res range electric|false schedule allday5, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday5, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday5, !- Thursday Schedule:Day Name
  res range electric|false schedule allday5, !- Friday Schedule:Day Name
  res range electric|false schedule allday5, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - May26-Jun1, !- Name
  res range electric|false schedule allday5, !- Sunday Schedule:Day Name
  res range electric|false schedule allday5, !- Monday Schedule:Day Name
  res range electric|false schedule allday5, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday5, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday5, !- Thursday Schedule:Day Name
  res range electric|false schedule allday5, !- Friday Schedule:Day Name
  res range electric|false schedule allday6, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - Jun2-Jun29, !- Name
  res range electric|false schedule allday6, !- Sunday Schedule:Day Name
  res range electric|false schedule allday6, !- Monday Schedule:Day Name
  res range electric|false schedule allday6, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday6, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday6, !- Thursday Schedule:Day Name
  res range electric|false schedule allday6, !- Friday Schedule:Day Name
  res range electric|false schedule allday6, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - Jun30-Jul6, !- Name
  res range electric|false schedule allday6, !- Sunday Schedule:Day Name
  res range electric|false schedule allday7, !- Monday Schedule:Day Name
  res range electric|false schedule allday7, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday7, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday7, !- Thursday Schedule:Day Name
  res range electric|false schedule allday7, !- Friday Schedule:Day Name
  res range electric|false schedule allday7, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - Jul7-Jul27, !- Name
  res range electric|false schedule allday7, !- Sunday Schedule:Day Name
  res range electric|false schedule allday7, !- Monday Schedule:Day Name
  res range electric|false schedule allday7, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday7, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday7, !- Thursday Schedule:Day Name
  res range electric|false schedule allday7, !- Friday Schedule:Day Name
  res range electric|false schedule allday7, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - Jul28-Aug3, !- Name
  res range electric|false schedule allday7, !- Sunday Schedule:Day Name
  res range electric|false schedule allday7, !- Monday Schedule:Day Name
  res range electric|false schedule allday7, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday7, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday8, !- Thursday Schedule:Day Name
  res range electric|false schedule allday8, !- Friday Schedule:Day Name
  res range electric|false schedule allday8, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - Aug4-Aug31, !- Name
  res range electric|false schedule allday8, !- Sunday Schedule:Day Name
  res range electric|false schedule allday8, !- Monday Schedule:Day Name
  res range electric|false schedule allday8, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday8, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday8, !- Thursday Schedule:Day Name
  res range electric|false schedule allday8, !- Friday Schedule:Day Name
  res range electric|false schedule allday8, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - Sep1-Sep28, !- Name
  res range electric|false schedule allday9, !- Sunday Schedule:Day Name
  res range electric|false schedule allday9, !- Monday Schedule:Day Name
  res range electric|false schedule allday9, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday9, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday9, !- Thursday Schedule:Day Name
  res range electric|false schedule allday9, !- Friday Schedule:Day Name
  res range electric|false schedule allday9, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - Sep29-Oct5, !- Name
  res range electric|false schedule allday9, !- Sunday Schedule:Day Name
  res range electric|false schedule allday9, !- Monday Schedule:Day Name
  res range electric|false schedule allday10, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday10, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday10, !- Thursday Schedule:Day Name
  res range electric|false schedule allday10, !- Friday Schedule:Day Name
  res range electric|false schedule allday10, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - Oct6-Oct26, !- Name
  res range electric|false schedule allday10, !- Sunday Schedule:Day Name
  res range electric|false schedule allday10, !- Monday Schedule:Day Name
  res range electric|false schedule allday10, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday10, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday10, !- Thursday Schedule:Day Name
  res range electric|false schedule allday10, !- Friday Schedule:Day Name
  res range electric|false schedule allday10, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - Oct27-Nov2, !- Name
  res range electric|false schedule allday10, !- Sunday Schedule:Day Name
  res range electric|false schedule allday10, !- Monday Schedule:Day Name
  res range electric|false schedule allday10, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday10, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday10, !- Thursday Schedule:Day Name
  res range electric|false schedule allday11, !- Friday Schedule:Day Name
  res range electric|false schedule allday11, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - Nov3-Nov30, !- Name
  res range electric|false schedule allday11, !- Sunday Schedule:Day Name
  res range electric|false schedule allday11, !- Monday Schedule:Day Name
  res range electric|false schedule allday11, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday11, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday11, !- Thursday Schedule:Day Name
  res range electric|false schedule allday11, !- Friday Schedule:Day Name
  res range electric|false schedule allday11, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range electric|false schedule Week Rule - Dec1-Dec31, !- Name
  res range electric|false schedule allday12, !- Sunday Schedule:Day Name
  res range electric|false schedule allday12, !- Monday Schedule:Day Name
  res range electric|false schedule allday12, !- Tuesday Schedule:Day Name
  res range electric|false schedule allday12, !- Wednesday Schedule:Day Name
  res range electric|false schedule allday12, !- Thursday Schedule:Day Name
  res range electric|false schedule allday12, !- Friday Schedule:Day Name
  res range electric|false schedule allday12, !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  res range electric|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range electric|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res range electric|false schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  res range electric|false schedule Week Rule - Jan1-Jan26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  26,                                     !- End Day 1
  res range electric|false schedule Week Rule - Jan27-Feb2, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  27,                                     !- Start Day 2
  2,                                      !- End Month 2
  2,                                      !- End Day 2
  res range electric|false schedule Week Rule - Feb3-Feb23, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  3,                                      !- Start Day 3
  2,                                      !- End Month 3
  23,                                     !- End Day 3
  res range electric|false schedule Week Rule - Feb24-Mar2, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  24,                                     !- Start Day 4
  3,                                      !- End Month 4
  2,                                      !- End Day 4
  res range electric|false schedule Week Rule - Mar3-Mar30, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  3,                                      !- Start Day 5
  3,                                      !- End Month 5
  30,                                     !- End Day 5
  res range electric|false schedule Week Rule - Mar31-Apr6, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  31,                                     !- Start Day 6
  4,                                      !- End Month 6
  6,                                      !- End Day 6
  res range electric|false schedule Week Rule - Apr7-Apr27, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  7,                                      !- Start Day 7
  4,                                      !- End Month 7
  27,                                     !- End Day 7
  res range electric|false schedule Week Rule - Apr28-May4, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  28,                                     !- Start Day 8
  5,                                      !- End Month 8
  4,                                      !- End Day 8
  res range electric|false schedule Week Rule - May5-May25, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  5,                                      !- Start Day 9
  5,                                      !- End Month 9
  25,                                     !- End Day 9
  res range electric|false schedule Week Rule - May26-Jun1, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  26,                                     !- Start Day 10
  6,                                      !- End Month 10
  1,                                      !- End Day 10
  res range electric|false schedule Week Rule - Jun2-Jun29, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  2,                                      !- Start Day 11
  6,                                      !- End Month 11
  29,                                     !- End Day 11
  res range electric|false schedule Week Rule - Jun30-Jul6, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  30,                                     !- Start Day 12
  7,                                      !- End Month 12
  6,                                      !- End Day 12
  res range electric|false schedule Week Rule - Jul7-Jul27, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  7,                                      !- Start Day 13
  7,                                      !- End Month 13
  27,                                     !- End Day 13
  res range electric|false schedule Week Rule - Jul28-Aug3, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  28,                                     !- Start Day 14
  8,                                      !- End Month 14
  3,                                      !- End Day 14
  res range electric|false schedule Week Rule - Aug4-Aug31, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  4,                                      !- Start Day 15
  8,                                      !- End Month 15
  31,                                     !- End Day 15
  res range electric|false schedule Week Rule - Sep1-Sep28, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  1,                                      !- Start Day 16
  9,                                      !- End Month 16
  28,                                     !- End Day 16
  res range electric|false schedule Week Rule - Sep29-Oct5, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  29,                                     !- Start Day 17
  10,                                     !- End Month 17
  5,                                      !- End Day 17
  res range electric|false schedule Week Rule - Oct6-Oct26, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  6,                                      !- Start Day 18
  10,                                     !- End Month 18
  26,                                     !- End Day 18
  res range electric|false schedule Week Rule - Oct27-Nov2, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  27,                                     !- Start Day 19
  11,                                     !- End Month 19
  2,                                      !- End Day 19
  res range electric|false schedule Week Rule - Nov3-Nov30, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  3,                                      !- Start Day 20
  11,                                     !- End Month 20
  30,                                     !- End Day 20
  res range electric|false schedule Week Rule - Dec1-Dec31, !- Schedule:Week Name 21
  12,                                     !- Start Month 21
  1,                                      !- Start Day 21
  12,                                     !- End Month 21
  31;                                     !- End Day 21

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jan1-Jan26, !- Name
  res refrig schedule allday1,            !- Sunday Schedule:Day Name
  res refrig schedule allday1,            !- Monday Schedule:Day Name
  res refrig schedule allday1,            !- Tuesday Schedule:Day Name
  res refrig schedule allday1,            !- Wednesday Schedule:Day Name
  res refrig schedule allday1,            !- Thursday Schedule:Day Name
  res refrig schedule allday1,            !- Friday Schedule:Day Name
  res refrig schedule allday1,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jan27-Feb2, !- Name
  res refrig schedule allday1,            !- Sunday Schedule:Day Name
  res refrig schedule allday1,            !- Monday Schedule:Day Name
  res refrig schedule allday1,            !- Tuesday Schedule:Day Name
  res refrig schedule allday1,            !- Wednesday Schedule:Day Name
  res refrig schedule allday1,            !- Thursday Schedule:Day Name
  res refrig schedule allday2,            !- Friday Schedule:Day Name
  res refrig schedule allday2,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Feb3-Feb23, !- Name
  res refrig schedule allday2,            !- Sunday Schedule:Day Name
  res refrig schedule allday2,            !- Monday Schedule:Day Name
  res refrig schedule allday2,            !- Tuesday Schedule:Day Name
  res refrig schedule allday2,            !- Wednesday Schedule:Day Name
  res refrig schedule allday2,            !- Thursday Schedule:Day Name
  res refrig schedule allday2,            !- Friday Schedule:Day Name
  res refrig schedule allday2,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Feb24-Mar2, !- Name
  res refrig schedule allday2,            !- Sunday Schedule:Day Name
  res refrig schedule allday2,            !- Monday Schedule:Day Name
  res refrig schedule allday2,            !- Tuesday Schedule:Day Name
  res refrig schedule allday2,            !- Wednesday Schedule:Day Name
  res refrig schedule allday2,            !- Thursday Schedule:Day Name
  res refrig schedule allday3,            !- Friday Schedule:Day Name
  res refrig schedule allday3,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Mar3-Mar30, !- Name
  res refrig schedule allday3,            !- Sunday Schedule:Day Name
  res refrig schedule allday3,            !- Monday Schedule:Day Name
  res refrig schedule allday3,            !- Tuesday Schedule:Day Name
  res refrig schedule allday3,            !- Wednesday Schedule:Day Name
  res refrig schedule allday3,            !- Thursday Schedule:Day Name
  res refrig schedule allday3,            !- Friday Schedule:Day Name
  res refrig schedule allday3,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Mar31-Apr6, !- Name
  res refrig schedule allday3,            !- Sunday Schedule:Day Name
  res refrig schedule allday4,            !- Monday Schedule:Day Name
  res refrig schedule allday4,            !- Tuesday Schedule:Day Name
  res refrig schedule allday4,            !- Wednesday Schedule:Day Name
  res refrig schedule allday4,            !- Thursday Schedule:Day Name
  res refrig schedule allday4,            !- Friday Schedule:Day Name
  res refrig schedule allday4,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Apr7-Apr27, !- Name
  res refrig schedule allday4,            !- Sunday Schedule:Day Name
  res refrig schedule allday4,            !- Monday Schedule:Day Name
  res refrig schedule allday4,            !- Tuesday Schedule:Day Name
  res refrig schedule allday4,            !- Wednesday Schedule:Day Name
  res refrig schedule allday4,            !- Thursday Schedule:Day Name
  res refrig schedule allday4,            !- Friday Schedule:Day Name
  res refrig schedule allday4,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Apr28-May4, !- Name
  res refrig schedule allday4,            !- Sunday Schedule:Day Name
  res refrig schedule allday4,            !- Monday Schedule:Day Name
  res refrig schedule allday4,            !- Tuesday Schedule:Day Name
  res refrig schedule allday5,            !- Wednesday Schedule:Day Name
  res refrig schedule allday5,            !- Thursday Schedule:Day Name
  res refrig schedule allday5,            !- Friday Schedule:Day Name
  res refrig schedule allday5,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - May5-May25, !- Name
  res refrig schedule allday5,            !- Sunday Schedule:Day Name
  res refrig schedule allday5,            !- Monday Schedule:Day Name
  res refrig schedule allday5,            !- Tuesday Schedule:Day Name
  res refrig schedule allday5,            !- Wednesday Schedule:Day Name
  res refrig schedule allday5,            !- Thursday Schedule:Day Name
  res refrig schedule allday5,            !- Friday Schedule:Day Name
  res refrig schedule allday5,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - May26-Jun1, !- Name
  res refrig schedule allday5,            !- Sunday Schedule:Day Name
  res refrig schedule allday5,            !- Monday Schedule:Day Name
  res refrig schedule allday5,            !- Tuesday Schedule:Day Name
  res refrig schedule allday5,            !- Wednesday Schedule:Day Name
  res refrig schedule allday5,            !- Thursday Schedule:Day Name
  res refrig schedule allday5,            !- Friday Schedule:Day Name
  res refrig schedule allday6,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jun2-Jun29, !- Name
  res refrig schedule allday6,            !- Sunday Schedule:Day Name
  res refrig schedule allday6,            !- Monday Schedule:Day Name
  res refrig schedule allday6,            !- Tuesday Schedule:Day Name
  res refrig schedule allday6,            !- Wednesday Schedule:Day Name
  res refrig schedule allday6,            !- Thursday Schedule:Day Name
  res refrig schedule allday6,            !- Friday Schedule:Day Name
  res refrig schedule allday6,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jun30-Jul6, !- Name
  res refrig schedule allday6,            !- Sunday Schedule:Day Name
  res refrig schedule allday7,            !- Monday Schedule:Day Name
  res refrig schedule allday7,            !- Tuesday Schedule:Day Name
  res refrig schedule allday7,            !- Wednesday Schedule:Day Name
  res refrig schedule allday7,            !- Thursday Schedule:Day Name
  res refrig schedule allday7,            !- Friday Schedule:Day Name
  res refrig schedule allday7,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jul7-Jul27, !- Name
  res refrig schedule allday7,            !- Sunday Schedule:Day Name
  res refrig schedule allday7,            !- Monday Schedule:Day Name
  res refrig schedule allday7,            !- Tuesday Schedule:Day Name
  res refrig schedule allday7,            !- Wednesday Schedule:Day Name
  res refrig schedule allday7,            !- Thursday Schedule:Day Name
  res refrig schedule allday7,            !- Friday Schedule:Day Name
  res refrig schedule allday7,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jul28-Aug3, !- Name
  res refrig schedule allday7,            !- Sunday Schedule:Day Name
  res refrig schedule allday7,            !- Monday Schedule:Day Name
  res refrig schedule allday7,            !- Tuesday Schedule:Day Name
  res refrig schedule allday7,            !- Wednesday Schedule:Day Name
  res refrig schedule allday8,            !- Thursday Schedule:Day Name
  res refrig schedule allday8,            !- Friday Schedule:Day Name
  res refrig schedule allday8,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Aug4-Aug31, !- Name
  res refrig schedule allday8,            !- Sunday Schedule:Day Name
  res refrig schedule allday8,            !- Monday Schedule:Day Name
  res refrig schedule allday8,            !- Tuesday Schedule:Day Name
  res refrig schedule allday8,            !- Wednesday Schedule:Day Name
  res refrig schedule allday8,            !- Thursday Schedule:Day Name
  res refrig schedule allday8,            !- Friday Schedule:Day Name
  res refrig schedule allday8,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Sep1-Sep28, !- Name
  res refrig schedule allday9,            !- Sunday Schedule:Day Name
  res refrig schedule allday9,            !- Monday Schedule:Day Name
  res refrig schedule allday9,            !- Tuesday Schedule:Day Name
  res refrig schedule allday9,            !- Wednesday Schedule:Day Name
  res refrig schedule allday9,            !- Thursday Schedule:Day Name
  res refrig schedule allday9,            !- Friday Schedule:Day Name
  res refrig schedule allday9,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Sep29-Oct5, !- Name
  res refrig schedule allday9,            !- Sunday Schedule:Day Name
  res refrig schedule allday9,            !- Monday Schedule:Day Name
  res refrig schedule allday10,           !- Tuesday Schedule:Day Name
  res refrig schedule allday10,           !- Wednesday Schedule:Day Name
  res refrig schedule allday10,           !- Thursday Schedule:Day Name
  res refrig schedule allday10,           !- Friday Schedule:Day Name
  res refrig schedule allday10,           !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Oct6-Oct26, !- Name
  res refrig schedule allday10,           !- Sunday Schedule:Day Name
  res refrig schedule allday10,           !- Monday Schedule:Day Name
  res refrig schedule allday10,           !- Tuesday Schedule:Day Name
  res refrig schedule allday10,           !- Wednesday Schedule:Day Name
  res refrig schedule allday10,           !- Thursday Schedule:Day Name
  res refrig schedule allday10,           !- Friday Schedule:Day Name
  res refrig schedule allday10,           !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Oct27-Nov2, !- Name
  res refrig schedule allday10,           !- Sunday Schedule:Day Name
  res refrig schedule allday10,           !- Monday Schedule:Day Name
  res refrig schedule allday10,           !- Tuesday Schedule:Day Name
  res refrig schedule allday10,           !- Wednesday Schedule:Day Name
  res refrig schedule allday10,           !- Thursday Schedule:Day Name
  res refrig schedule allday11,           !- Friday Schedule:Day Name
  res refrig schedule allday11,           !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Nov3-Nov30, !- Name
  res refrig schedule allday11,           !- Sunday Schedule:Day Name
  res refrig schedule allday11,           !- Monday Schedule:Day Name
  res refrig schedule allday11,           !- Tuesday Schedule:Day Name
  res refrig schedule allday11,           !- Wednesday Schedule:Day Name
  res refrig schedule allday11,           !- Thursday Schedule:Day Name
  res refrig schedule allday11,           !- Friday Schedule:Day Name
  res refrig schedule allday11,           !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Dec1-Dec31, !- Name
  res refrig schedule allday12,           !- Sunday Schedule:Day Name
  res refrig schedule allday12,           !- Monday Schedule:Day Name
  res refrig schedule allday12,           !- Tuesday Schedule:Day Name
  res refrig schedule allday12,           !- Wednesday Schedule:Day Name
  res refrig schedule allday12,           !- Thursday Schedule:Day Name
  res refrig schedule allday12,           !- Friday Schedule:Day Name
  res refrig schedule allday12,           !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res refrig schedule,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  res refrig schedule Week Rule - Jan1-Jan26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  26,                                     !- End Day 1
  res refrig schedule Week Rule - Jan27-Feb2, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  27,                                     !- Start Day 2
  2,                                      !- End Month 2
  2,                                      !- End Day 2
  res refrig schedule Week Rule - Feb3-Feb23, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  3,                                      !- Start Day 3
  2,                                      !- End Month 3
  23,                                     !- End Day 3
  res refrig schedule Week Rule - Feb24-Mar2, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  24,                                     !- Start Day 4
  3,                                      !- End Month 4
  2,                                      !- End Day 4
  res refrig schedule Week Rule - Mar3-Mar30, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  3,                                      !- Start Day 5
  3,                                      !- End Month 5
  30,                                     !- End Day 5
  res refrig schedule Week Rule - Mar31-Apr6, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  31,                                     !- Start Day 6
  4,                                      !- End Month 6
  6,                                      !- End Day 6
  res refrig schedule Week Rule - Apr7-Apr27, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  7,                                      !- Start Day 7
  4,                                      !- End Month 7
  27,                                     !- End Day 7
  res refrig schedule Week Rule - Apr28-May4, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  28,                                     !- Start Day 8
  5,                                      !- End Month 8
  4,                                      !- End Day 8
  res refrig schedule Week Rule - May5-May25, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  5,                                      !- Start Day 9
  5,                                      !- End Month 9
  25,                                     !- End Day 9
  res refrig schedule Week Rule - May26-Jun1, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  26,                                     !- Start Day 10
  6,                                      !- End Month 10
  1,                                      !- End Day 10
  res refrig schedule Week Rule - Jun2-Jun29, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  2,                                      !- Start Day 11
  6,                                      !- End Month 11
  29,                                     !- End Day 11
  res refrig schedule Week Rule - Jun30-Jul6, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  30,                                     !- Start Day 12
  7,                                      !- End Month 12
  6,                                      !- End Day 12
  res refrig schedule Week Rule - Jul7-Jul27, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  7,                                      !- Start Day 13
  7,                                      !- End Month 13
  27,                                     !- End Day 13
  res refrig schedule Week Rule - Jul28-Aug3, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  28,                                     !- Start Day 14
  8,                                      !- End Month 14
  3,                                      !- End Day 14
  res refrig schedule Week Rule - Aug4-Aug31, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  4,                                      !- Start Day 15
  8,                                      !- End Month 15
  31,                                     !- End Day 15
  res refrig schedule Week Rule - Sep1-Sep28, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  1,                                      !- Start Day 16
  9,                                      !- End Month 16
  28,                                     !- End Day 16
  res refrig schedule Week Rule - Sep29-Oct5, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  29,                                     !- Start Day 17
  10,                                     !- End Month 17
  5,                                      !- End Day 17
  res refrig schedule Week Rule - Oct6-Oct26, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  6,                                      !- Start Day 18
  10,                                     !- End Month 18
  26,                                     !- End Day 18
  res refrig schedule Week Rule - Oct27-Nov2, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  27,                                     !- Start Day 19
  11,                                     !- End Month 19
  2,                                      !- End Day 19
  res refrig schedule Week Rule - Nov3-Nov30, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  3,                                      !- Start Day 20
  11,                                     !- End Month 20
  30,                                     !- End Day 20
  res refrig schedule Week Rule - Dec1-Dec31, !- Schedule:Week Name 21
  12,                                     !- Start Month 21
  1,                                      !- Start Day 21
  12,                                     !- End Month 21
  31;                                     !- End Day 21

Schedule:Week:Daily,
  RestaurantFastFood ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  RestaurantFastFood ACTIVITY_SCH Default, !- Sunday Schedule:Day Name
  RestaurantFastFood ACTIVITY_SCH Default, !- Monday Schedule:Day Name
  RestaurantFastFood ACTIVITY_SCH Default, !- Tuesday Schedule:Day Name
  RestaurantFastFood ACTIVITY_SCH Default, !- Wednesday Schedule:Day Name
  RestaurantFastFood ACTIVITY_SCH Default, !- Thursday Schedule:Day Name
  RestaurantFastFood ACTIVITY_SCH Default, !- Friday Schedule:Day Name
  RestaurantFastFood ACTIVITY_SCH Default, !- Saturday Schedule:Day Name
  RestaurantFastFood ACTIVITY_SCH Default, !- Holiday Schedule:Day Name
  RestaurantFastFood ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantFastFood ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantFastFood ACTIVITY_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantFastFood ACTIVITY_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantFastFood ACTIVITY_SCH,        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  RestaurantFastFood ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RestaurantFastFood BLDG_EQUIP_SCH Week Rule - Jan1-Jan5, !- Name
  RestaurantFastFood BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Sunday Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantFastFood BLDG_EQUIP_SCH Week Rule - Jan6-Dec31, !- Name
  RestaurantFastFood BLDG_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantFastFood BLDG_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantFastFood BLDG_EQUIP_SCH,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantFastFood BLDG_EQUIP_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantFastFood BLDG_EQUIP_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Week Rule - Jan1-Jan5, !- Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Sunday Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Default, !- Holiday Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Week Rule - Jan6-Dec31, !- Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Default, !- Sunday Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Default, !- Holiday Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RestaurantFastFood BLDG_OCC_SCH Week Rule - Jan1-Jan5, !- Name
  RestaurantFastFood BLDG_OCC_SCH Wkdy Day, !- Sunday Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Wkdy Day, !- Monday Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Wkdy Day, !- Friday Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Sat Day, !- Saturday Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Default, !- Holiday Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantFastFood BLDG_OCC_SCH Week Rule - Jan6-Dec31, !- Name
  RestaurantFastFood BLDG_OCC_SCH Default, !- Sunday Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Wkdy Day, !- Monday Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Wkdy Day, !- Friday Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Sat Day, !- Saturday Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Default, !- Holiday Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantFastFood BLDG_OCC_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantFastFood BLDG_OCC_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantFastFood BLDG_OCC_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantFastFood BLDG_OCC_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RestaurantFastFood INFIL_SCH_PNNL Week Rule - Jan1-Jan5, !- Name
  RestaurantFastFood INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Sunday Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Default, !- Holiday Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Default, !- CustomDay1 Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantFastFood INFIL_SCH_PNNL Week Rule - Jan6-Dec31, !- Name
  RestaurantFastFood INFIL_SCH_PNNL Default, !- Sunday Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Default, !- Holiday Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Default, !- CustomDay1 Schedule:Day Name
  RestaurantFastFood INFIL_SCH_PNNL Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantFastFood INFIL_SCH_PNNL,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantFastFood INFIL_SCH_PNNL Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantFastFood INFIL_SCH_PNNL Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
