
OS:Version,
  {9c9ac75d-3bd0-4693-8ff7-930fa318ebb0}, !- Handle
  3.0.1;                                  !- Version Identifier

OS:Schedule:Constant,
  {55fedaae-d10e-4283-8489-8b6237ed81d8}, !- Handle
  Always On Discrete,                     !- Name
  {693b2109-fbe9-4984-bc19-41062ab09214}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {693b2109-fbe9-4984-bc19-41062ab09214}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {bc874655-a927-4872-a278-1347186bb1d9}, !- Handle
  Los Angeles Intl Arpt_CA_USA,           !- Name
  33.93,                                  !- Latitude {deg}
  -118.4,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  30,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:YearDescription,
  {9116ce1c-534f-4b3a-9d15-2bb1a805c7e1}, !- Handle
  2019,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ClimateZones,
  {dd268d6b-2da7-4abc-b8ad-35d0988c56cd}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  3C;                                     !- Climate Zone Value 1

OS:Building,
  {4434130b-100b-4e19-b646-32bcd4b44eba}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {a1db1e7b-479d-420d-81c7-c79795c2a6fa}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  3,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MidriseApartment;                       !- Standards Building Type

OS:Facility,
  {01cd2b0a-8ee0-4ab6-a2fb-9f6c7d21094d}; !- Handle

OS:SimulationControl,
  {30e9303f-ed23-491c-b310-8ef7274e967f}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {c983733e-8a2d-428d-8380-a9c380f3d01c}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {7a470c9d-4813-47b4-b276-325100b7b62f}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {21696cf9-7a12-43bf-ac4c-50d1be8bf2fd}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {09f4a614-27ba-43a9-a0ac-4379e03c44e8}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {322b0b21-e55e-459f-b4f2-853d2d37fd9a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {a8ce31c8-7533-4ad7-aa7a-5380b4197455}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Rendering:Color,
  {35172f61-56c3-4d80-ae0b-4d63360afdad}, !- Handle
  Rendering Color 1,                      !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {714f3598-ca42-4592-a196-6199d07d9ad1}, !- Handle
  elevator - ,                            !- Name
  ,                                       !- Default Construction Set Name
  {524d14c8-30a7-48b5-afad-3ee0cce93ee9}, !- Default Schedule Set Name
  {634f62d9-d69e-4f12-a62f-d9cbae01af5e}, !- Group Rendering Name
  {25cf1506-4778-40ab-9c7a-baee1289b313}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  SmallHotel,                             !- Standards Building Type
  ElevatorCore;                           !- Standards Space Type

OS:Rendering:Color,
  {634f62d9-d69e-4f12-a62f-d9cbae01af5e}, !- Handle
  Rendering Color 2,                      !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {58851430-e41d-48e3-9204-1d1b564a9735}, !- Handle
  stair - ,                               !- Name
  ,                                       !- Default Construction Set Name
  {caf4d1de-9f15-4920-9361-e5ce30249355}, !- Default Schedule Set Name
  {dd7adba3-1e0e-4ad9-9912-4ca73c00db5c}, !- Group Rendering Name
  {911e31f8-f1c4-42f2-b512-ec7fbde328d2}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {dd7adba3-1e0e-4ad9-9912-4ca73c00db5c}, !- Handle
  Rendering Color 3,                      !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {83622af1-b14e-48d1-b091-d0d9681a5de2}, !- Handle
  coffee - ,                              !- Name
  ,                                       !- Default Construction Set Name
  {a46ce8f7-1c00-453f-97d6-e1bda015dd47}, !- Default Schedule Set Name
  {ce768d3c-e52e-4afa-b071-5d9c0fce73e1}, !- Group Rendering Name
  {7cc37d5a-71fb-47a5-8e0f-7556dd0269b6}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  QuickServiceRestaurant,                 !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {ce768d3c-e52e-4afa-b071-5d9c0fce73e1}, !- Handle
  Rendering Color 4,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {bc8a913a-5210-49b0-87bf-18f7c00f646c}, !- Handle
  mail - ,                                !- Name
  ,                                       !- Default Construction Set Name
  {47dc3132-627c-4eab-a7e4-7c5cc1590ef8}, !- Default Schedule Set Name
  {2f88e1b2-d365-4973-9c90-f7de82d21f15}, !- Group Rendering Name
  {658867a6-277a-423a-b355-063b6c4d7a04}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {2f88e1b2-d365-4973-9c90-f7de82d21f15}, !- Handle
  Rendering Color 5,                      !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {bad4439e-3588-4950-a30c-7bfd7333af17}, !- Handle
  community - ,                           !- Name
  ,                                       !- Default Construction Set Name
  {575fd95b-4e03-48aa-881d-99eca23f76bb}, !- Default Schedule Set Name
  {420057d7-59c8-45a0-9e25-073d4ef81c6a}, !- Group Rendering Name
  {431220ee-63d0-4d44-bb2d-402f1b6db9a3}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:Rendering:Color,
  {420057d7-59c8-45a0-9e25-073d4ef81c6a}, !- Handle
  Rendering Color 6,                      !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {34b49fae-674b-4892-be15-605c05eee15b}, !- Handle
  retail - ,                              !- Name
  ,                                       !- Default Construction Set Name
  {174428a8-4797-4704-9d4b-58ee1a3c9019}, !- Default Schedule Set Name
  {39d88523-3a28-431b-9b64-c173d59f6c45}, !- Group Rendering Name
  {ecf96f02-9325-4611-966e-a63034e8a9e6}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  Retail,                                 !- Standards Building Type
  Core_Retail;                            !- Standards Space Type

OS:Rendering:Color,
  {39d88523-3a28-431b-9b64-c173d59f6c45}, !- Handle
  Rendering Color 7,                      !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {13356299-baf8-484c-9eaa-1d333a316c81}, !- Handle
  garbage 2 - ,                           !- Name
  ,                                       !- Default Construction Set Name
  {33af7726-a0e8-4cf6-bbfc-32c9302e1802}, !- Default Schedule Set Name
  {e22b0848-191e-46ea-9644-28f2dd472017}, !- Group Rendering Name
  {fc598319-2ddc-4478-a65d-9e9451945288}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {e22b0848-191e-46ea-9644-28f2dd472017}, !- Handle
  Rendering Color 8,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {e856b28a-e298-4640-8c8a-ee19a8560d15}, !- Handle
  gym 2 - ,                               !- Name
  ,                                       !- Default Construction Set Name
  {410b2735-d616-44b3-8292-df7195aa7725}, !- Default Schedule Set Name
  {934bd42a-0ab0-4390-b15a-b6c4d1e3dc04}, !- Group Rendering Name
  {7c5c33f1-2cb3-414b-bfbe-3257a4cf7e85}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Exercise;                               !- Standards Space Type

OS:Rendering:Color,
  {934bd42a-0ab0-4390-b15a-b6c4d1e3dc04}, !- Handle
  Rendering Color 9,                      !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {fa66fd74-150a-4990-a8b1-10998fa556ca}, !- Handle
  office 2 - ,                            !- Name
  ,                                       !- Default Construction Set Name
  {4865eb9c-cc85-4fc3-9240-c6197761d2ed}, !- Default Schedule Set Name
  {803273d2-7003-4f62-b9c6-15f26c401b2e}, !- Group Rendering Name
  {1a950de5-108b-4394-a16a-190c5c87d670}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {803273d2-7003-4f62-b9c6-15f26c401b2e}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {8d6f7c1e-5f11-45f9-9317-3078eee6e583}, !- Handle
  lobby - ,                               !- Name
  ,                                       !- Default Construction Set Name
  {74c71842-1d76-43ec-8cf2-8fcfe2e92969}, !- Default Schedule Set Name
  {e515507c-9889-442e-8361-cb7b23b23193}, !- Group Rendering Name
  {107ea8f2-6ddb-400b-9b59-f027f24ae78f}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {e515507c-9889-442e-8361-cb7b23b23193}, !- Handle
  Rendering Color 11,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {a8f5b834-9f40-45ee-8569-cd47b984091f}, !- Handle
  bathroom - ,                            !- Name
  ,                                       !- Default Construction Set Name
  {2afb240b-beed-4e17-abb3-63fcdd435f57}, !- Default Schedule Set Name
  {cf5c76ef-e511-4f24-9936-38e4ee127d4b}, !- Group Rendering Name
  {f3f304b4-26f2-44ef-99dd-6ba193f5a034}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  SmallHotel,                             !- Standards Building Type
  PublicRestroom;                         !- Standards Space Type

OS:Rendering:Color,
  {cf5c76ef-e511-4f24-9936-38e4ee127d4b}, !- Handle
  Rendering Color 12,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {712459b7-0673-408c-925d-b392e0d73c3f}, !- Handle
  corridor 5 - ,                          !- Name
  ,                                       !- Default Construction Set Name
  {d46ca4a2-5323-4019-81b9-722d176b0d37}, !- Default Schedule Set Name
  {4b0b2ba9-f838-4b27-8d0c-b78879330a4a}, !- Group Rendering Name
  {6a591fc4-0eed-437f-a546-ec4548c3f35c}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {4b0b2ba9-f838-4b27-8d0c-b78879330a4a}, !- Handle
  Rendering Color 13,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SurfaceConvectionAlgorithm:Outside,
  {64755c1c-03b5-4be2-9eb1-1ca2b8d79ef5}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {f0891683-8c09-49a8-b370-6a5a9fbaf2d9}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {fccba8a6-1d15-4dbe-83f4-450b7c903561}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Space,
  {8c898012-1cd0-47fe-b450-f56180ad3b0a}, !- Handle
  0_Bdrm_3_4,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fbfae1d0-b8be-4a80-b038-662d0a8420ee}, !- Building Story Name
  {d5133f83-74d0-4b96-bfd4-fa380b0c35b7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {989579f6-45ac-401e-99e6-c5f195470788}; !- Building Unit Name

OS:Surface,
  {44b718ec-da7f-4d78-835b-3c85b308fd9f}, !- Handle
  Face 495,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c898012-1cd0-47fe-b450-f56180ad3b0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09de6301-201f-499e-aa15-8d1cf0613756}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  38.1, 19.812, 10.3632;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61f4d3ae-9d5e-4192-a23e-64c15dca8a7f}, !- Handle
  Face 496,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c898012-1cd0-47fe-b450-f56180ad3b0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 19.812, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 13.4112,                !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 13.4112;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0f406cd-f27a-41b2-ab9d-583bb16806e7}, !- Handle
  Face 497,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c898012-1cd0-47fe-b450-f56180ad3b0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb137735-8ef7-4c99-b24f-6f414576903c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af6b191c-b876-433f-b5aa-b8ce10706575}, !- Handle
  Face 498,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c898012-1cd0-47fe-b450-f56180ad3b0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31746019-cd81-4659-9779-14217f7077c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fa0ed07-2a5c-4a44-82d9-3798be412e39}, !- Handle
  Face 499,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c898012-1cd0-47fe-b450-f56180ad3b0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95d423bb-3312-457c-a672-f24f9c6a430e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  38.1, 19.812, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 10.3632;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b9df7ff-5cf5-4e47-ab55-e8b0d5b54a78}, !- Handle
  Face 500,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c898012-1cd0-47fe-b450-f56180ad3b0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 19.812, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  38.1, 19.812, 10.3632;                  !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Handle
  living - ,                              !- Name
  ,                                       !- Default Construction Set Name
  {d14eff7b-c434-4abc-bf03-441dd3869851}, !- Default Schedule Set Name
  {93f2f0ec-3456-4309-9732-19199e190266}, !- Group Rendering Name
  {5b5de31a-21c3-4f9e-87fe-07ce18c73457}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  Apartment;                              !- Standards Space Type

OS:Rendering:Color,
  {93f2f0ec-3456-4309-9732-19199e190266}, !- Handle
  Rendering Color 14,                     !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:BuildingStory,
  {fbfae1d0-b8be-4a80-b038-662d0a8420ee}, !- Handle
  Story 4,                                !- Name
  10.3632,                                !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ceb2741e-83e5-4f0f-94dd-7a86ebf0fa8d}, !- Group Rendering Name
  3.048;                                  !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {ceb2741e-83e5-4f0f-94dd-7a86ebf0fa8d}, !- Handle
  Rendering Color 15,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51;                                     !- Rendering Blue Value

OS:BuildingUnit,
  {989579f6-45ac-401e-99e6-c5f195470788}, !- Handle
  Building Unit 011,                      !- Name
  {0486516c-574f-45e7-a610-1ea01416bb0d}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {0486516c-574f-45e7-a610-1ea01416bb0d}, !- Handle
  Rendering Color 16,                     !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Space,
  {d6bd3990-561b-4e4a-bca7-ddab91b3f1fc}, !- Handle
  0_Bdrm_1_2,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85dd15a8-967d-4ef5-bc8d-7a8f1676bb2c}, !- Building Story Name
  {6e26d5cd-327f-42ed-8d2e-3a4718b5a242}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {22071af9-8888-439e-b775-94bfadd33bc8}; !- Building Unit Name

OS:Surface,
  {d07bfc82-7f8e-45b7-8ffb-f845002b18ee}, !- Handle
  Face 248,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6bd3990-561b-4e4a-bca7-ddab91b3f1fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {090bc854-227c-41ae-8c60-859e95f68779}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 6.096, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  48.768, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  48.768, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  48.768, 6.096, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c9546b7-9401-449c-8bb7-6e345e180841}, !- Handle
  Face 249,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6bd3990-561b-4e4a-bca7-ddab91b3f1fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  44.196, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  44.196, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  48.768, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6c919ff-1c7d-4cda-a439-fbb0bea31ae0}, !- Handle
  Face 245,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6bd3990-561b-4e4a-bca7-ddab91b3f1fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d063e569-a523-4c9c-9e2f-2eea191d645c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  48.768, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  44.196, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3ea19a9-c984-44a1-8ce7-93fbffa53209}, !- Handle
  Face 246,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d6bd3990-561b-4e4a-bca7-ddab91b3f1fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49746774-9942-4d95-87e7-a3f0a06580e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  44.196, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  48.768, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4404ca0-6652-4e4c-971e-78ffe5d375b6}, !- Handle
  Face 247,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6bd3990-561b-4e4a-bca7-ddab91b3f1fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be3cbc31-d321-474c-aeb4-a6395f826c95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77226601-566f-4bbd-a10e-6b6b81030dd2}, !- Handle
  Face 250,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6bd3990-561b-4e4a-bca7-ddab91b3f1fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cc4def2-3e8f-4804-b004-56c81b337535}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  44.196, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  44.196, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {332a7ab2-c8d9-4c7a-a5fa-51057c0b5519}, !- Handle
  Face 251,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6bd3990-561b-4e4a-bca7-ddab91b3f1fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {831850e7-4e5b-4b06-9ed4-d8550fcdc43e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {85dd15a8-967d-4ef5-bc8d-7a8f1676bb2c}, !- Handle
  Story 2,                                !- Name
  4.2672,                                 !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7d2a3b9c-af23-4852-a6d4-6fe64b452cd9}, !- Group Rendering Name
  3.048;                                  !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {7d2a3b9c-af23-4852-a6d4-6fe64b452cd9}, !- Handle
  Rendering Color 17,                     !- Name
  221,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  119;                                    !- Rendering Blue Value

OS:BuildingUnit,
  {22071af9-8888-439e-b775-94bfadd33bc8}, !- Handle
  Building Unit 001,                      !- Name
  {a00e86c8-f1eb-433f-9a7a-7ce13b583d3b}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {a00e86c8-f1eb-433f-9a7a-7ce13b583d3b}, !- Handle
  Rendering Color 18,                     !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Space,
  {593ca990-cd6e-437d-b044-a7a1bcb16300}, !- Handle
  1_Bdrm_1_3,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8175f6e0-1dfc-4ed5-9c20-331f47ec51c2}, !- Building Story Name
  {ef6ee215-03f7-4a41-979d-8601fda5e13d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {5348dd7a-adf5-459e-9437-f013d91baad8}; !- Building Unit Name

OS:Surface,
  {68861478-95e1-43a7-9903-3c544b861492}, !- Handle
  Face 409,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {593ca990-cd6e-437d-b044-a7a1bcb16300}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5ea5fcc-7216-4575-8982-f67bd9e3de9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  24.384, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  24.384, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c80354-665a-4ea0-b34b-9516d36efd6c}, !- Handle
  Face 408,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {593ca990-cd6e-437d-b044-a7a1bcb16300}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6bd1718-5bf0-47d5-8eda-a9d4d1986d00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  18.288, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  24.384, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f9dc1a7-41db-44a7-8e0a-d22cfd74725d}, !- Handle
  Face 410,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {593ca990-cd6e-437d-b044-a7a1bcb16300}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 0, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  18.288, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  18.288, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  24.384, 0, 7.3152;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdea9254-7844-46a2-8d03-a53338a0e7f2}, !- Handle
  Face 411,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {593ca990-cd6e-437d-b044-a7a1bcb16300}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac2161fe-6d56-4f7c-8b31-6e3411a62f95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  18.288, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  18.288, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  18.288, 0, 7.3152;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7e9a06f-aabc-4771-914f-4c9972728a96}, !- Handle
  Face 412,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {593ca990-cd6e-437d-b044-a7a1bcb16300}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd5467b0-e4f7-4685-879d-3d8744ca76ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  24.384, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0978876-fdcd-4a4c-a55e-a99bb0f2aaf7}, !- Handle
  Face 407,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {593ca990-cd6e-437d-b044-a7a1bcb16300}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4faea42-ecc3-4ef5-b1cf-52c94ffe9b0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  24.384, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  18.288, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {8175f6e0-1dfc-4ed5-9c20-331f47ec51c2}, !- Handle
  Story 3,                                !- Name
  7.3152,                                 !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {dde999d4-fd5c-4f2d-af88-e6f042e57786}, !- Group Rendering Name
  3.048;                                  !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {dde999d4-fd5c-4f2d-af88-e6f042e57786}, !- Handle
  Rendering Color 19,                     !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:BuildingUnit,
  {5348dd7a-adf5-459e-9437-f013d91baad8}, !- Handle
  Building Unit 108,                      !- Name
  {8ed5c6cf-6cce-4b02-b373-98f4ca1ce92e}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {8ed5c6cf-6cce-4b02-b373-98f4ca1ce92e}, !- Handle
  Rendering Color 20,                     !- Name
  102,                                    !- Rendering Red Value
  17,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Space,
  {44d5f84d-e0bb-4ccf-b9b3-4ba26fa27320}, !- Handle
  0_Bdrm_3_2,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85dd15a8-967d-4ef5-bc8d-7a8f1676bb2c}, !- Building Story Name
  {ab2d4f4e-ddb4-4a71-acb2-7eee1cf4344b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {00a62a67-7856-45d8-946e-a9948c19a4c8}; !- Building Unit Name

OS:Surface,
  {45d55316-fda9-4036-b594-9673a99859ec}, !- Handle
  Face 289,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44d5f84d-e0bb-4ccf-b9b3-4ba26fa27320}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {382fdc9f-9420-41bb-a2cd-7f2d8761d16c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  38.1, 10.668, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d688e64-11ff-4ea5-96e0-c06a9850eb33}, !- Handle
  Face 286,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44d5f84d-e0bb-4ccf-b9b3-4ba26fa27320}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cbb4c1a-2cdc-4943-9e7a-0cc2f7c1632a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  38.1, 19.812, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdaf2bc5-ebb3-43f2-b942-dac51dd10b44}, !- Handle
  Face 285,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44d5f84d-e0bb-4ccf-b9b3-4ba26fa27320}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {388090d4-2266-476d-8ca2-542ae4547e60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  38.1, 19.812, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43091d48-41ec-4750-b8bf-52c43d5e3fec}, !- Handle
  Face 288,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44d5f84d-e0bb-4ccf-b9b3-4ba26fa27320}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {506f3de3-0763-4b39-a2ba-1fe233290713}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f2a46b5-55d4-494e-b3a7-7703110017b5}, !- Handle
  Face 287,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44d5f84d-e0bb-4ccf-b9b3-4ba26fa27320}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 19.812, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  38.1, 19.812, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbfa73ec-d709-4030-b32d-3bd059581b85}, !- Handle
  Face 284,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {44d5f84d-e0bb-4ccf-b9b3-4ba26fa27320}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db75ff37-2b86-47c1-a458-88727e2f0cf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {00a62a67-7856-45d8-946e-a9948c19a4c8}, !- Handle
  Building Unit 003,                      !- Name
  {839a9048-80d4-49f0-885d-0c6e6504241d}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {839a9048-80d4-49f0-885d-0c6e6504241d}, !- Handle
  Rendering Color 21,                     !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51;                                     !- Rendering Blue Value

OS:Space,
  {90511ba7-638f-4e08-baa1-c5d9e00b7738}, !- Handle
  0_Bdrm_2_2,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85dd15a8-967d-4ef5-bc8d-7a8f1676bb2c}, !- Building Story Name
  {4123ee3d-75f9-4482-b00b-00ccffaa9a50}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {df006a3c-4f0a-4316-a690-138e87d25a08}; !- Building Unit Name

OS:Surface,
  {75f97ce2-7062-47e3-81cf-c7ca06c5337e}, !- Handle
  Face 290,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90511ba7-638f-4e08-baa1-c5d9e00b7738}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baa30053-7b1e-4806-8389-61e4b9136545}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  47.244, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {506f3de3-0763-4b39-a2ba-1fe233290713}, !- Handle
  Face 292,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90511ba7-638f-4e08-baa1-c5d9e00b7738}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43091d48-41ec-4750-b8bf-52c43d5e3fec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d222b17-b785-4731-91e7-3432e9a6ed75}, !- Handle
  Face 295,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90511ba7-638f-4e08-baa1-c5d9e00b7738}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3c24548-1b98-439c-abb4-59cb3b7c57c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26f4f5ce-6b3e-4d4e-808e-04e332bc06a5}, !- Handle
  Face 293,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90511ba7-638f-4e08-baa1-c5d9e00b7738}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  47.244, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  47.244, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e25ccca5-25e8-447a-b495-56ca6874707a}, !- Handle
  Face 291,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90511ba7-638f-4e08-baa1-c5d9e00b7738}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75f674fa-cfef-4fe4-a1f0-e137e8160f15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  47.244, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4d5ca05-0434-4af2-8b0a-ebc0f37fb8fc}, !- Handle
  Face 294,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90511ba7-638f-4e08-baa1-c5d9e00b7738}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a96d3b9-f479-40d3-a050-a1c13b015b50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  47.244, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {df006a3c-4f0a-4316-a690-138e87d25a08}, !- Handle
  Building Unit 002,                      !- Name
  {eea4864c-8e80-4388-a7b2-07650f7ea859}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {eea4864c-8e80-4388-a7b2-07650f7ea859}, !- Handle
  Rendering Color 22,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51;                                     !- Rendering Blue Value

OS:Space,
  {30d41bc8-181d-40d5-8fc1-535fc6c82e23}, !- Handle
  0_Bdrm_1_3,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8175f6e0-1dfc-4ed5-9c20-331f47ec51c2}, !- Building Story Name
  {611e8c87-be57-480c-a951-4498ff7b8de9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {488520d0-e8f8-4f5a-b697-a6fb81cf0e75}; !- Building Unit Name

OS:Surface,
  {49746774-9942-4d95-87e7-a3f0a06580e9}, !- Handle
  Face 431,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {30d41bc8-181d-40d5-8fc1-535fc6c82e23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3ea19a9-c984-44a1-8ce7-93fbffa53209}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  48.768, 0, 7.3152;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb03139-6743-4189-bffe-f8079fbf86a4}, !- Handle
  Face 432,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30d41bc8-181d-40d5-8fc1-535fc6c82e23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0029b101-637c-442b-809c-d82cb077f956}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  44.196, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  48.768, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91ff662c-0cc0-48d2-88a4-5b2379c38803}, !- Handle
  Face 435,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30d41bc8-181d-40d5-8fc1-535fc6c82e23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  44.196, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  44.196, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  48.768, 0, 7.3152;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb9e161a-4d8a-4b49-93b9-e44715ffad22}, !- Handle
  Face 437,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30d41bc8-181d-40d5-8fc1-535fc6c82e23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fc93c01-8b39-4e11-9327-793507015071}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34267f52-f6f1-47f5-b3c7-f7074c4e6299}, !- Handle
  Face 436,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30d41bc8-181d-40d5-8fc1-535fc6c82e23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d01a07a-aca0-46ed-8a59-e1f4c0ead4c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 0, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  44.196, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  44.196, 0, 7.3152;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70198738-71b3-495a-946c-ea4a39142b8c}, !- Handle
  Face 434,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30d41bc8-181d-40d5-8fc1-535fc6c82e23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64e307f2-41f5-4021-a2e8-220b2bbdb334}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 6.096, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  48.768, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  48.768, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  48.768, 6.096, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {162596ed-37ee-4c6e-b31f-bc9226a61d01}, !- Handle
  Face 433,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30d41bc8-181d-40d5-8fc1-535fc6c82e23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bd09bc1-4bd3-4871-ae5d-c58ec3539be8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {488520d0-e8f8-4f5a-b697-a6fb81cf0e75}, !- Handle
  Building Unit 005,                      !- Name
  {5bdfa4e2-ddb6-4524-9856-e77727a749bf}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {5bdfa4e2-ddb6-4524-9856-e77727a749bf}, !- Handle
  Rendering Color 23,                     !- Name
  204,                                    !- Rendering Red Value
  102,                                    !- Rendering Green Value
  119;                                    !- Rendering Blue Value

OS:Space,
  {0807500a-c171-4c8d-a5d8-a4d541b584bb}, !- Handle
  0_Bdrm_1_4,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fbfae1d0-b8be-4a80-b038-662d0a8420ee}, !- Building Story Name
  {0440173f-8dde-484b-b6ec-30ad954ff50e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {2bd72e58-d7c2-403a-a8a3-af889b7896fd}; !- Building Unit Name

OS:Surface,
  {2977b507-675d-4e0e-9e3b-0090a105e394}, !- Handle
  Face 584,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0807500a-c171-4c8d-a5d8-a4d541b584bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {345d5992-0654-47b8-973f-6494eb0cec74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e57b5f14-7a36-445e-a387-e467f2e35c40}, !- Handle
  Face 585,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0807500a-c171-4c8d-a5d8-a4d541b584bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34ca8e88-c69d-4696-ab2e-7efd6c8729d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 6.096, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  48.768, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  48.768, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  48.768, 6.096, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {500c8381-facc-487c-a16b-db82a388797d}, !- Handle
  Face 587,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0807500a-c171-4c8d-a5d8-a4d541b584bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0aacf6dc-7caf-49ce-b662-400b93ac6727}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 0, 13.4112,                     !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  44.196, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  44.196, 0, 10.3632;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c472841a-c019-4195-a83d-11d52789eb0b}, !- Handle
  Face 586,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0807500a-c171-4c8d-a5d8-a4d541b584bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 13.4112,                     !- X,Y,Z Vertex 1 {m}
  44.196, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  44.196, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  48.768, 0, 10.3632;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc7fd359-ba11-45ff-9887-098075c1ce8b}, !- Handle
  Face 583,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0807500a-c171-4c8d-a5d8-a4d541b584bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  44.196, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  48.768, 0, 13.4112,                     !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 13.4112;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0029b101-637c-442b-809c-d82cb077f956}, !- Handle
  Face 582,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0807500a-c171-4c8d-a5d8-a4d541b584bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bb03139-6743-4189-bffe-f8079fbf86a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 0, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  48.768, 0, 10.3632;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b01b23df-b4f8-47de-b77b-08621dbb89f5}, !- Handle
  Face 588,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0807500a-c171-4c8d-a5d8-a4d541b584bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8f3ec46-84a2-4c93-b7a7-e64ddaf02573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {2bd72e58-d7c2-403a-a8a3-af889b7896fd}, !- Handle
  Building Unit 009,                      !- Name
  {918bd851-3d66-4266-93f3-4d6902900c1d}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {918bd851-3d66-4266-93f3-4d6902900c1d}, !- Handle
  Rendering Color 24,                     !- Name
  102,                                    !- Rendering Red Value
  17,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Space,
  {579c67be-b344-4df8-b7b1-4094fcc8a58d}, !- Handle
  0_Bdrm_2_3,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8175f6e0-1dfc-4ed5-9c20-331f47ec51c2}, !- Building Story Name
  {e617a6bb-cb4a-4c58-a831-7f55c7027546}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {0be6ad3b-b696-4cf6-979f-69b54fe7dac7}; !- Building Unit Name

OS:Surface,
  {75f674fa-cfef-4fe4-a1f0-e137e8160f15}, !- Handle
  Face 350,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {579c67be-b344-4df8-b7b1-4094fcc8a58d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e25ccca5-25e8-447a-b495-56ca6874707a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  47.244, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {666e9a87-6fe4-49c5-918e-4728f7002278}, !- Handle
  Face 354,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {579c67be-b344-4df8-b7b1-4094fcc8a58d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d3132e0-ed68-452a-8d0d-21a2fbdac770}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  47.244, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56fd3399-a83f-4e2e-90a4-63a75a3974f9}, !- Handle
  Face 355,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {579c67be-b344-4df8-b7b1-4094fcc8a58d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aad7fea-4314-45d8-9b2b-a78af1e766d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6dd5e6b-5b89-4885-8a10-0f551033bfc7}, !- Handle
  Face 351,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {579c67be-b344-4df8-b7b1-4094fcc8a58d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {494b65d0-4398-41a5-850a-6806842878c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  47.244, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca254d4b-1fbd-4152-a4fd-c4d51565d189}, !- Handle
  Face 353,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {579c67be-b344-4df8-b7b1-4094fcc8a58d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  47.244, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  47.244, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb9ab4c-16ff-4ff5-8150-6e3bf3fad8d2}, !- Handle
  Face 352,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {579c67be-b344-4df8-b7b1-4094fcc8a58d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eda9ac7-d479-4ca6-a34b-640e95bb11f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {0be6ad3b-b696-4cf6-979f-69b54fe7dac7}, !- Handle
  Building Unit 006,                      !- Name
  {fbeb62de-16de-4514-bbef-f938f3cb8c7b}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {fbeb62de-16de-4514-bbef-f938f3cb8c7b}, !- Handle
  Rendering Color 25,                     !- Name
  136,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Space,
  {b632a202-39a0-4985-91e0-ed5439f0da97}, !- Handle
  Community_Rm,                           !- Name
  {bad4439e-3588-4950-a30c-7bfd7333af17}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d29aab0e-be5e-48af-a413-a5aa7c30c0a6}, !- Building Story Name
  {588a2e12-bb58-4f27-8d8e-478b273977a9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {07952f33-cb79-4445-ad09-36a48d413c91}, !- Handle
  Face 111,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b632a202-39a0-4985-91e0-ed5439f0da97}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 0,                      !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 0,                      !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  27.432, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a806fd41-9a6a-4397-bfad-57c69522f40e}, !- Handle
  Face 113,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b632a202-39a0-4985-91e0-ed5439f0da97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c8da6df-94d4-4992-a349-cae88d556247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b91ac0ea-8194-484d-aca5-c52ca969ef3c}, !- Handle
  Face 112,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b632a202-39a0-4985-91e0-ed5439f0da97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c94309fa-0aa7-4c22-8279-78f5cb736901}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  27.432, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7c69ee9-bd97-4a22-9b81-4a16e4cec2b2}, !- Handle
  Face 115,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b632a202-39a0-4985-91e0-ed5439f0da97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {404becf3-96bc-48c1-8a57-beef7ca2f9c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  27.432, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  27.432, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09108fc1-edac-4636-a357-780994e0bd58}, !- Handle
  Face 114,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b632a202-39a0-4985-91e0-ed5439f0da97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ff7e82c-1874-4f1f-b369-55cc717ffc96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d45dda6b-258d-490b-875e-d5bd45192155}, !- Handle
  Face 116,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b632a202-39a0-4985-91e0-ed5439f0da97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  27.432, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12d1a059-a2fc-4840-9ec7-9036bf0bf63a}, !- Handle
  Surface 5,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b632a202-39a0-4985-91e0-ed5439f0da97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7ea0429-fd3b-4213-b1c3-1560e0aa0b79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db75ff37-2b86-47c1-a458-88727e2f0cf1}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b632a202-39a0-4985-91e0-ed5439f0da97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbfa73ec-d709-4030-b32d-3bd059581b85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  38.1, 19.812, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {d29aab0e-be5e-48af-a413-a5aa7c30c0a6}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {61b7660d-31eb-4073-872c-ea9d0726f9e4}, !- Group Rendering Name
  4.2672;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {61b7660d-31eb-4073-872c-ea9d0726f9e4}, !- Handle
  Rendering Color 26,                     !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Space,
  {8b10356c-4f6a-486c-b5e5-7e72afefe0b0}, !- Handle
  2_Bdrm_3_3,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8175f6e0-1dfc-4ed5-9c20-331f47ec51c2}, !- Building Story Name
  {1df7d87c-4406-44d6-a5c0-b0fdacd5dfe7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {1772d9a6-33e4-4461-afe3-19c5575e7f1c}; !- Building Unit Name

OS:Surface,
  {2f1bb9a8-4df7-4951-b9ff-1b609aed91c3}, !- Handle
  Face 363,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b10356c-4f6a-486c-b5e5-7e72afefe0b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc8f5bf3-ae40-4782-a8a8-8e4ef7651bf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  54.864, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 4 {m}
  60.96, 9.144, 10.3632,                  !- X,Y,Z Vertex 5 {m}
  60.96, 19.812, 10.3632;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {06559961-53b0-4415-8427-57dd4bfbdb1a}, !- Handle
  Face 367,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b10356c-4f6a-486c-b5e5-7e72afefe0b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  50.292, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c53598a-51e6-4793-9e4f-fd41248a800d}, !- Handle
  Face 368,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b10356c-4f6a-486c-b5e5-7e72afefe0b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  60.96, 10.668, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  60.96, 10.668, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  60.96, 19.812, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22eb05c2-d7a7-4849-aaab-2a3d977d1399}, !- Handle
  Face 370,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b10356c-4f6a-486c-b5e5-7e72afefe0b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {046230aa-07bb-47bb-b83a-cec6dae3439b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  54.864, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  60.96, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {802258e7-2f08-4349-8834-dbae5bee974a}, !- Handle
  Face 362,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b10356c-4f6a-486c-b5e5-7e72afefe0b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2edf1e52-956d-4883-b518-7109dd5ce632}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  54.864, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  50.292, 19.812, 7.3152,                 !- X,Y,Z Vertex 4 {m}
  60.96, 19.812, 7.3152,                  !- X,Y,Z Vertex 5 {m}
  60.96, 9.144, 7.3152;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ddb16eab-77e7-48a1-829b-d101122baf42}, !- Handle
  Face 365,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b10356c-4f6a-486c-b5e5-7e72afefe0b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e926c732-ea54-484f-a5c0-a823eb6581bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  54.864, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c14e3663-25d0-448f-b445-6f15ffe7c1f0}, !- Handle
  Face 369,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b10356c-4f6a-486c-b5e5-7e72afefe0b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 10.668, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  60.96, 9.144, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  60.96, 9.144, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  60.96, 10.668, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d386333-8bdd-4ed4-90df-9d9123540f7c}, !- Handle
  Face 364,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b10356c-4f6a-486c-b5e5-7e72afefe0b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {464e9c24-369d-4fb0-b586-dc5a1487e871}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  54.864, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  54.864, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d43fc0a-f53e-42ad-8dac-082839852544}, !- Handle
  Face 366,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b10356c-4f6a-486c-b5e5-7e72afefe0b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e00c599d-8b55-4b15-b9bd-440063df81fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  50.292, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  50.292, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  50.292, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {1772d9a6-33e4-4461-afe3-19c5575e7f1c}, !- Handle
  Building Unit 206,                      !- Name
  {06d05ef0-2b61-4b71-ac40-11f4a8964256}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {06d05ef0-2b61-4b71-ac40-11f4a8964256}, !- Handle
  Rendering Color 27,                     !- Name
  221,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  119;                                    !- Rendering Blue Value

OS:Space,
  {f5b5b93c-98c3-4425-bb34-606fc9bc1fdf}, !- Handle
  0_Bdrm_2_4,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fbfae1d0-b8be-4a80-b038-662d0a8420ee}, !- Building Story Name
  {16bbb98b-ad0f-462c-87fc-6219894ce1c1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {47057d62-02fa-4640-91db-785b3c7babac}; !- Building Unit Name

OS:Surface,
  {494b65d0-4398-41a5-850a-6806842878c6}, !- Handle
  Face 501,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f5b5b93c-98c3-4425-bb34-606fc9bc1fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6dd5e6b-5b89-4885-8a10-0f551033bfc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9009ae16-c193-4bba-aa08-c7f99438d53c}, !- Handle
  Face 502,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b5b93c-98c3-4425-bb34-606fc9bc1fdf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 13.4112,                !- X,Y,Z Vertex 3 {m}
  47.244, 19.812, 13.4112;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59d0af48-aee3-4c55-939c-792671bf3911}, !- Handle
  Face 503,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5b5b93c-98c3-4425-bb34-606fc9bc1fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {376ebd01-7a03-4af2-a48e-2196406fbb60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  47.244, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8775994-cf71-41d9-b6b1-1e51661a0ba5}, !- Handle
  Face 506,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5b5b93c-98c3-4425-bb34-606fc9bc1fdf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  47.244, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  47.244, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4a2d93a-0340-4e84-a822-ffcedb1b17e3}, !- Handle
  Face 504,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5b5b93c-98c3-4425-bb34-606fc9bc1fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c87a28a-8ceb-4eac-a893-a62c8ad9436a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb137735-8ef7-4c99-b24f-6f414576903c}, !- Handle
  Face 505,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5b5b93c-98c3-4425-bb34-606fc9bc1fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0f406cd-f27a-41b2-ab9d-583bb16806e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {47057d62-02fa-4640-91db-785b3c7babac}, !- Handle
  Building Unit 010,                      !- Name
  {4f450f6a-0786-40eb-98e8-f197867eaefd}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {4f450f6a-0786-40eb-98e8-f197867eaefd}, !- Handle
  Rendering Color 28,                     !- Name
  170,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  102;                                    !- Rendering Blue Value

OS:Space,
  {511ae374-f9c5-44e3-8106-1a7824e5096d}, !- Handle
  Elevator_1_2,                           !- Name
  {714f3598-ca42-4592-a196-6199d07d9ad1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85dd15a8-967d-4ef5-bc8d-7a8f1676bb2c}, !- Building Story Name
  {da450940-d78a-4ae6-a4c1-3888c9740533}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {38efa67c-4d7d-4fb1-8cac-05f687f3831d}, !- Handle
  Face 204,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511ae374-f9c5-44e3-8106-1a7824e5096d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ef6ba9d-9f3c-451b-872b-3d68c6940938}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e6c3862-09ba-4135-abb7-e24e8ece1040}, !- Handle
  Face 205,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511ae374-f9c5-44e3-8106-1a7824e5096d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b59db9ec-9960-49f6-b766-9dc13b8bab08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {637f3b58-297e-424d-8ff9-929d985ad011}, !- Handle
  Face 203,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {511ae374-f9c5-44e3-8106-1a7824e5096d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfc3bb4a-55d8-4a88-9856-c25e2b98b6c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 13.716, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {133ec203-1f79-4787-a39a-4f6bbe50f37c}, !- Handle
  Face 206,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511ae374-f9c5-44e3-8106-1a7824e5096d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23d66007-bb22-48ef-8dcd-7785b9582352}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  9.144, 13.716, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  9.144, 13.716, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c33a6110-ff79-4909-90df-2c4b783bf999}, !- Handle
  Face 207,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511ae374-f9c5-44e3-8106-1a7824e5096d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d411c6ca-0f0b-4ee1-8e6a-8d39d2592d32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 13.716, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  9.144, 13.716, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59e22480-a47f-4e08-8335-80b56eecf729}, !- Handle
  Face 202,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {511ae374-f9c5-44e3-8106-1a7824e5096d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4090416-e523-4d03-b04c-ef4e3459fcec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  9.144, 13.716, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7e9f75a1-d3ae-4e90-91c9-67bf527c9766}, !- Handle
  1_Bdrm_4_2,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85dd15a8-967d-4ef5-bc8d-7a8f1676bb2c}, !- Building Story Name
  {259e9313-cc76-4ce0-aa6c-9902ed522893}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {3f8a6753-b437-435a-9177-8e74f8758fcb}; !- Building Unit Name

OS:Surface,
  {e0544053-f463-4188-81c8-f86173165dce}, !- Handle
  Face 263,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e9f75a1-d3ae-4e90-91c9-67bf527c9766}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0d7f87c-5668-4256-99ee-2c69119931cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  12.192, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  12.192, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18579822-90a8-40d0-b400-ef50c0a56732}, !- Handle
  Face 264,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e9f75a1-d3ae-4e90-91c9-67bf527c9766}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  19.812, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  19.812, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  12.192, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44559954-88f6-435e-a444-4b0594a98c93}, !- Handle
  Face 258,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7e9f75a1-d3ae-4e90-91c9-67bf527c9766}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e808ac3f-4e4c-48a9-b731-6218a5ffffcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  16.764, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  12.192, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a428d9fc-c05e-4a9f-a538-9293a4170ae2}, !- Handle
  Face 259,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e9f75a1-d3ae-4e90-91c9-67bf527c9766}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff953427-8325-4f7a-ad5c-a6ed4e80e1b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  19.812, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e9f5f1-c9e8-46b3-8ee9-c1f53c20e973}, !- Handle
  Face 260,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e9f75a1-d3ae-4e90-91c9-67bf527c9766}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4a5a8eb-fcaa-4532-99fe-2e382ccf869d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  19.812, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2201ba3-e166-4810-903a-8952f943451e}, !- Handle
  Face 261,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e9f75a1-d3ae-4e90-91c9-67bf527c9766}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f241ff2a-5d3e-429a-a6c3-f97eef219675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ef6ba9d-9f3c-451b-872b-3d68c6940938}, !- Handle
  Face 262,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e9f75a1-d3ae-4e90-91c9-67bf527c9766}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38efa67c-4d7d-4fb1-8cac-05f687f3831d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42db96ad-0f92-4ebd-8dc8-265877197159}, !- Handle
  Surface 14,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7e9f75a1-d3ae-4e90-91c9-67bf527c9766}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ed2240e-198a-4831-a82e-455969e6dd1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  19.812, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  16.764, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  16.764, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {3f8a6753-b437-435a-9177-8e74f8758fcb}, !- Handle
  Building Unit 104,                      !- Name
  {e2b8f2d6-60c4-4470-95b4-c8d8bb822b92}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {e2b8f2d6-60c4-4470-95b4-c8d8bb822b92}, !- Handle
  Rendering Color 29,                     !- Name
  204,                                    !- Rendering Red Value
  102,                                    !- Rendering Green Value
  119;                                    !- Rendering Blue Value

OS:Space,
  {ef37234c-01e1-4ada-ae5a-eb2a0950334a}, !- Handle
  0_Bdrm_3_3,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8175f6e0-1dfc-4ed5-9c20-331f47ec51c2}, !- Building Story Name
  {9c839143-4d2a-4285-9d9b-a307380bcf52}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {5a57ec68-57f9-41b3-8395-741f9b546ddb}; !- Building Unit Name

OS:Surface,
  {8eda9ac7-d479-4ca6-a34b-640e95bb11f0}, !- Handle
  Face 348,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef37234c-01e1-4ada-ae5a-eb2a0950334a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eb9ab4c-16ff-4ff5-8150-6e3bf3fad8d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09de6301-201f-499e-aa15-8d1cf0613756}, !- Handle
  Face 345,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ef37234c-01e1-4ada-ae5a-eb2a0950334a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44b718ec-da7f-4d78-835b-3c85b308fd9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  38.1, 19.812, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 10.3632;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {388090d4-2266-476d-8ca2-542ae4547e60}, !- Handle
  Face 344,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ef37234c-01e1-4ada-ae5a-eb2a0950334a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdaf2bc5-ebb3-43f2-b942-dac51dd10b44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8272cf2a-fe30-445a-ba79-1911d5f2eb40}, !- Handle
  Face 347,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef37234c-01e1-4ada-ae5a-eb2a0950334a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 19.812, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  38.1, 19.812, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86df8a9a-bc02-41e4-85b1-5f3d7daab279}, !- Handle
  Face 349,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef37234c-01e1-4ada-ae5a-eb2a0950334a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9d94315-23ac-4e55-a33c-cd5ea07dccc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  38.1, 10.668, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9bd383c-c6fc-41e0-abf1-7a9cdc149590}, !- Handle
  Face 346,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef37234c-01e1-4ada-ae5a-eb2a0950334a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57cd6249-1feb-4f9c-b5c7-19f479fc59af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  38.1, 19.812, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {5a57ec68-57f9-41b3-8395-741f9b546ddb}, !- Handle
  Building Unit 007,                      !- Name
  {1f9fe8d7-2cb6-493a-b27b-43a167e871dc}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {1f9fe8d7-2cb6-493a-b27b-43a167e871dc}, !- Handle
  Rendering Color 30,                     !- Name
  68,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Space,
  {cc6de364-31a2-47eb-b461-7f90d890ded9}, !- Handle
  0_Bdrm_4_3,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8175f6e0-1dfc-4ed5-9c20-331f47ec51c2}, !- Building Story Name
  {26304aec-c357-412f-9a5d-2d4e85bf9d57}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {093e4467-6f25-40bb-9aed-4f0f440b8db2}; !- Building Unit Name

OS:Surface,
  {658b3470-4d6e-427e-9796-ec350b09e4d5}, !- Handle
  Face 341,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc6de364-31a2-47eb-b461-7f90d890ded9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  38.1, 19.812, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  33.528, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {934e7e1f-0296-4edb-9903-21047b112317}, !- Handle
  Face 339,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cc6de364-31a2-47eb-b461-7f90d890ded9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ade1493d-dc00-49d8-9215-b2ac9c13286f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f15a8ade-e04a-41e8-b7d2-e922d0d5e302}, !- Handle
  Face 343,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc6de364-31a2-47eb-b461-7f90d890ded9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30521134-014e-4e9c-99f6-68487733f1a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d1f6442-d68f-4df7-8d6d-a57a43feea5b}, !- Handle
  Face 338,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cc6de364-31a2-47eb-b461-7f90d890ded9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1590f064-9163-4d0e-8d6b-01abb8bbacd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  38.1, 19.812, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88bf2ace-d89f-41be-87b2-f810f128a3bf}, !- Handle
  Face 340,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc6de364-31a2-47eb-b461-7f90d890ded9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab60af35-4b41-4773-9cca-3601cf056997}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57cd6249-1feb-4f9c-b5c7-19f479fc59af}, !- Handle
  Face 342,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc6de364-31a2-47eb-b461-7f90d890ded9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9bd383c-c6fc-41e0-abf1-7a9cdc149590}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 19.812, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  38.1, 10.668, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  38.1, 19.812, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {093e4467-6f25-40bb-9aed-4f0f440b8db2}, !- Handle
  Building Unit 008,                      !- Name
  {b379adef-a6c5-42b1-866a-09bc9e51f2dd}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {b379adef-a6c5-42b1-866a-09bc9e51f2dd}, !- Handle
  Rendering Color 31,                     !- Name
  102,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Space,
  {f63f8545-5edf-41c5-9048-ba37684847d1}, !- Handle
  1_Bdrm_4_3,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8175f6e0-1dfc-4ed5-9c20-331f47ec51c2}, !- Building Story Name
  {c9323404-5376-4172-87f7-1cde19632caa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {a92223d7-96b0-43ae-8e98-cfa0720da655}; !- Building Unit Name

OS:Surface,
  {ff953427-8325-4f7a-ad5c-a6ed4e80e1b8}, !- Handle
  Face 319,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f63f8545-5edf-41c5-9048-ba37684847d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a428d9fc-c05e-4a9f-a538-9293a4170ae2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  12.192, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  19.812, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aa88195-1e20-4857-a294-11d4d1e7bd54}, !- Handle
  Face 320,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f63f8545-5edf-41c5-9048-ba37684847d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f25d16d0-95f2-4897-9e1f-0ede4e434922}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  19.812, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5933eff-391d-4215-af52-70ce98d53532}, !- Handle
  Face 321,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f63f8545-5edf-41c5-9048-ba37684847d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e43c4ded-8297-43d9-ba02-9bbdbf27d37f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  19.812, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  19.812, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb9fd6c3-5e7c-4d71-b03b-6db160a1393a}, !- Handle
  Face 323,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f63f8545-5edf-41c5-9048-ba37684847d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e354cc5d-45ae-4c83-bc4e-fd5ce8d9ec5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 10.3632,                !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b735d1e3-cc86-4544-8e4e-5086cd5ac630}, !- Handle
  Face 325,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f63f8545-5edf-41c5-9048-ba37684847d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  19.812, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  19.812, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  12.192, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f81a8b3f-98c4-4196-899f-dd72a17b2298}, !- Handle
  Face 322,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f63f8545-5edf-41c5-9048-ba37684847d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54fe57bb-423e-4bb1-a0c1-289f5eb704f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d0ca0f9-a434-41a5-b983-ebca574af333}, !- Handle
  Face 324,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f63f8545-5edf-41c5-9048-ba37684847d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d197edc-44c5-4815-a112-f1e776ac26b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 10.3632,                !- X,Y,Z Vertex 1 {m}
  12.192, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  12.192, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {a92223d7-96b0-43ae-8e98-cfa0720da655}, !- Handle
  Building Unit 111,                      !- Name
  {de3ce63f-511b-48df-a68e-ce67781e4d56}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {de3ce63f-511b-48df-a68e-ce67781e4d56}, !- Handle
  Rendering Color 32,                     !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Space,
  {51fad88f-32f6-4588-91b6-597f0e064ece}, !- Handle
  0_Bdrm_4_2,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85dd15a8-967d-4ef5-bc8d-7a8f1676bb2c}, !- Building Story Name
  {9792c5fe-0409-418c-8e13-061fa10a401c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {fb709cd4-a644-412a-8e61-963902b822f2}; !- Building Unit Name

OS:Surface,
  {1cbb4c1a-2cdc-4943-9e7a-0cc2f7c1632a}, !- Handle
  Face 282,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51fad88f-32f6-4588-91b6-597f0e064ece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d688e64-11ff-4ea5-96e0-c06a9850eb33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 19.812, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  38.1, 10.668, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  38.1, 19.812, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6b2aa25-b862-4fac-a4cb-6f1743e1001b}, !- Handle
  Face 281,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51fad88f-32f6-4588-91b6-597f0e064ece}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  38.1, 19.812, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  33.528, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7ea0429-fd3b-4213-b1c3-1560e0aa0b79}, !- Handle
  Face 278,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {51fad88f-32f6-4588-91b6-597f0e064ece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12d1a059-a2fc-4840-9ec7-9036bf0bf63a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 19.812, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  33.528, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4221c3f5-9345-4c83-9b8a-79c850bb55b5}, !- Handle
  Face 283,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51fad88f-32f6-4588-91b6-597f0e064ece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9290ecaa-5574-4576-9a8a-979eae0da050}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1590f064-9163-4d0e-8d6b-01abb8bbacd2}, !- Handle
  Face 279,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51fad88f-32f6-4588-91b6-597f0e064ece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d1f6442-d68f-4df7-8d6d-a57a43feea5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44aa90f5-f2fb-4a04-9f10-e5a7e03f606e}, !- Handle
  Face 280,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51fad88f-32f6-4588-91b6-597f0e064ece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6fec8d8-1465-4594-8555-200cab00b0f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {fb709cd4-a644-412a-8e61-963902b822f2}, !- Handle
  Building Unit 004,                      !- Name
  {500476ba-e210-4b88-86a6-0ba947e5492a}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {500476ba-e210-4b88-86a6-0ba947e5492a}, !- Handle
  Rendering Color 33,                     !- Name
  221,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  119;                                    !- Rendering Blue Value

OS:Space,
  {c81cfb21-56f4-4406-be96-b776d62f3ea1}, !- Handle
  Stairwell_2_2,                          !- Name
  {58851430-e41d-48e3-9204-1d1b564a9735}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85dd15a8-967d-4ef5-bc8d-7a8f1676bb2c}, !- Building Story Name
  {31451083-1449-407c-8807-4a7ea0413dc6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d43271a6-9a3c-4d86-8377-5092917ec03f}, !- Handle
  Face 217,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c81cfb21-56f4-4406-be96-b776d62f3ea1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62ba8b46-767c-4131-ba94-6e0de1f71dfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  18.288, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  18.288, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1176c00-4aae-470e-9d6b-80452d824531}, !- Handle
  Face 216,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c81cfb21-56f4-4406-be96-b776d62f3ea1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b2dd9d8-edf5-4fd3-9198-d3653d8c21ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  15.24, 0, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  18.288, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd29c7a4-b7d3-4e3b-9f8d-7372572cf15e}, !- Handle
  Face 219,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c81cfb21-56f4-4406-be96-b776d62f3ea1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5093c769-3b3e-4799-a01f-8b55b19670a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 7.3152,                       !- X,Y,Z Vertex 1 {m}
  15.24, 9.144, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  15.24, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dac1f484-68fd-467f-a4d2-9067bbad75bf}, !- Handle
  Face 218,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c81cfb21-56f4-4406-be96-b776d62f3ea1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  15.24, 0, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  15.24, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  18.288, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08d79204-7af4-4fd1-90c1-b3e1bda020c0}, !- Handle
  Face 220,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c81cfb21-56f4-4406-be96-b776d62f3ea1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80cbc9a6-d3e2-48c6-8489-3504717da6a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  18.288, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  18.288, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54c37abf-9ef3-4fca-a54f-bb84c5881668}, !- Handle
  Face 215,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c81cfb21-56f4-4406-be96-b776d62f3ea1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49501eef-abe4-4b81-b2d0-15d031138b9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  18.288, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  15.24, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3a6eec95-9678-46af-b7da-0485dc927463}, !- Handle
  0_Bdrm_4_4,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fbfae1d0-b8be-4a80-b038-662d0a8420ee}, !- Building Story Name
  {950f4932-1031-430a-85af-bda18741f166}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {734e1da4-04c9-45f8-81fb-fca4bbfc0cc3}; !- Building Unit Name

OS:Surface,
  {5a1b6356-a9d9-463d-b74d-22779475f2a5}, !- Handle
  Face 494,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a6eec95-9678-46af-b7da-0485dc927463}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  38.1, 19.812, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  38.1, 19.812, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  33.528, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aebcab8-ae49-431b-b09a-02eb8ed5d614}, !- Handle
  Face 490,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a6eec95-9678-46af-b7da-0485dc927463}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  38.1, 10.668, 13.4112,                  !- X,Y,Z Vertex 3 {m}
  38.1, 19.812, 13.4112;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f055058d-aa05-4060-9cd0-e8289f6f930b}, !- Handle
  Face 493,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a6eec95-9678-46af-b7da-0485dc927463}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce909f20-5dd9-4d88-921a-96252b292087}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f51ec92-c7a5-4d0a-a3b1-d087f7695a91}, !- Handle
  Face 492,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a6eec95-9678-46af-b7da-0485dc927463}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb6d133b-1fad-489c-9e64-870292314ead}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 10.3632;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ade1493d-dc00-49d8-9215-b2ac9c13286f}, !- Handle
  Face 489,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a6eec95-9678-46af-b7da-0485dc927463}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {934e7e1f-0296-4edb-9903-21047b112317}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 19.812, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  33.528, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95d423bb-3312-457c-a672-f24f9c6a430e}, !- Handle
  Face 491,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a6eec95-9678-46af-b7da-0485dc927463}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fa0ed07-2a5c-4a44-82d9-3798be412e39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 19.812, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  38.1, 19.812, 10.3632;                  !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {734e1da4-04c9-45f8-81fb-fca4bbfc0cc3}, !- Handle
  Building Unit 012,                      !- Name
  {4baa2276-4fbe-4489-8abd-4c5605e42022}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {4baa2276-4fbe-4489-8abd-4c5605e42022}, !- Handle
  Rendering Color 34,                     !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Space,
  {101cbfe2-f8e1-43ff-a24e-8c99e3fb6bf2}, !- Handle
  1_Bdrm_1_2,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85dd15a8-967d-4ef5-bc8d-7a8f1676bb2c}, !- Building Story Name
  {81877bf4-b5d3-4899-9854-0aefb8279026}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {2768cd31-3cef-4463-b123-2164e0b68dc3}; !- Building Unit Name

OS:Surface,
  {2e5afe3e-bd94-4bc2-9d08-b8d6aad81957}, !- Handle
  Face 226,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {101cbfe2-f8e1-43ff-a24e-8c99e3fb6bf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {246d922d-d9ff-4df9-bc98-3d43bf2eede7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  24.384, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  24.384, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62ba8b46-767c-4131-ba94-6e0de1f71dfd}, !- Handle
  Face 225,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {101cbfe2-f8e1-43ff-a24e-8c99e3fb6bf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d43271a6-9a3c-4d86-8377-5092917ec03f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  18.288, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  18.288, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  18.288, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4faea42-ecc3-4ef5-b1cf-52c94ffe9b0e}, !- Handle
  Face 222,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {101cbfe2-f8e1-43ff-a24e-8c99e3fb6bf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0978876-fdcd-4a4c-a55e-a99bb0f2aaf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  18.288, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  24.384, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c00ac68-97c7-4457-abb6-77dd90acc715}, !- Handle
  Face 224,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {101cbfe2-f8e1-43ff-a24e-8c99e3fb6bf2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  18.288, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  24.384, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2afbc83-a82c-4a7f-aa51-ff5eae2bbd25}, !- Handle
  Face 223,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {101cbfe2-f8e1-43ff-a24e-8c99e3fb6bf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e954c70c-22d7-400a-9aba-86d63c6196a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  24.384, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  24.384, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2d346b7-c519-4049-ac6a-d512def1edc6}, !- Handle
  Face 221,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {101cbfe2-f8e1-43ff-a24e-8c99e3fb6bf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01b317fa-de96-444c-9e7e-e70d4d3dd4f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  24.384, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  18.288, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {2768cd31-3cef-4463-b123-2164e0b68dc3}, !- Handle
  Building Unit 101,                      !- Name
  {5d9af4ac-2406-4247-a9f7-788574a611c5}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {5d9af4ac-2406-4247-a9f7-788574a611c5}, !- Handle
  Rendering Color 35,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51;                                     !- Rendering Blue Value

OS:Space,
  {1a0185a6-2f78-47dc-83e6-64db184204fc}, !- Handle
  1_Bdrm_1_4,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fbfae1d0-b8be-4a80-b038-662d0a8420ee}, !- Building Story Name
  {a5452d29-0fde-4420-8c04-ac2ec9ce5210}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {f466559c-e059-4c55-8d66-05ea530d7951}; !- Building Unit Name

OS:Surface,
  {a6bd1718-5bf0-47d5-8eda-a9d4d1986d00}, !- Handle
  Face 558,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a0185a6-2f78-47dc-83e6-64db184204fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42c80354-665a-4ea0-b34b-9516d36efd6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  24.384, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  18.288, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84668e7a-2abc-4b56-9cea-2210251bf929}, !- Handle
  Face 559,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a0185a6-2f78-47dc-83e6-64db184204fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  18.288, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  24.384, 0, 13.4112,                     !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 13.4112;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a656e7e-fd93-4931-a1c9-cd957ff338cf}, !- Handle
  Face 560,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a0185a6-2f78-47dc-83e6-64db184204fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aae97ab1-ff82-4071-b8f1-8bc6e676ab98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  24.384, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  24.384, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2f37132-2c6e-404d-a9b0-49cda80b4fc7}, !- Handle
  Face 561,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a0185a6-2f78-47dc-83e6-64db184204fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 0, 13.4112,                     !- X,Y,Z Vertex 1 {m}
  18.288, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  18.288, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  24.384, 0, 10.3632;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cb9a1f3-5614-4310-b863-fd30bd7fb029}, !- Handle
  Face 563,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a0185a6-2f78-47dc-83e6-64db184204fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7f6a156-5b79-4f14-9ead-564f1b1bf013}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  24.384, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24a6ad42-f7bf-4d97-aa47-80ae5dc0daff}, !- Handle
  Face 562,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a0185a6-2f78-47dc-83e6-64db184204fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a21468c8-2bb8-4efc-ac81-8236a74e41bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 13.4112,                     !- X,Y,Z Vertex 1 {m}
  18.288, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  18.288, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  18.288, 0, 10.3632;                     !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {f466559c-e059-4c55-8d66-05ea530d7951}, !- Handle
  Building Unit 115,                      !- Name
  {ee20b0ec-457c-41da-99ae-11c056506adc}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {ee20b0ec-457c-41da-99ae-11c056506adc}, !- Handle
  Rendering Color 36,                     !- Name
  221,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  119;                                    !- Rendering Blue Value

OS:Space,
  {78873b0d-ff9d-4ee5-a7b3-30a02f4acf1a}, !- Handle
  Lobby_Entry,                            !- Name
  {8d6f7c1e-5f11-45f9-9317-3078eee6e583}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d29aab0e-be5e-48af-a413-a5aa7c30c0a6}, !- Building Story Name
  {9cfb496b-5ae6-4746-8f7f-b5d9d8a288be}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {326e746e-c58b-4b27-a5f4-a7c6ac75ac6b}, !- Handle
  Face 59,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78873b0d-ff9d-4ee5-a7b3-30a02f4acf1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  28.956, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  32.004, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7363d130-6624-4c40-9fe4-5f91c43e6456}, !- Handle
  Face 58,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78873b0d-ff9d-4ee5-a7b3-30a02f4acf1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1ff41c8-b4b4-4383-9cc6-bd5b31431020}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  30.48, 9.144, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  28.956, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  28.956, 4.572, 4.2672,                  !- X,Y,Z Vertex 4 {m}
  25.908, 4.572, 4.2672,                  !- X,Y,Z Vertex 5 {m}
  25.908, 0, 4.2672;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d6a04aae-1d03-48f1-b663-6f85ed15a99f}, !- Handle
  Face 66,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78873b0d-ff9d-4ee5-a7b3-30a02f4acf1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63eb3dd7-7459-4e38-92f0-8fa6ce1e9cfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  35.052, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  35.052, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  32.004, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e36fab5a-f726-4738-9075-daf21922f92b}, !- Handle
  Face 68,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78873b0d-ff9d-4ee5-a7b3-30a02f4acf1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  32.004, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  32.004, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  35.052, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad3ed1b2-9fab-4bd2-be5a-d1a4d5d7594a}, !- Handle
  Face 57,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78873b0d-ff9d-4ee5-a7b3-30a02f4acf1a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  25.908, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  28.956, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 9.144, 0,                       !- X,Y,Z Vertex 4 {m}
  32.004, 9.144, 0,                       !- X,Y,Z Vertex 5 {m}
  32.004, 4.572, 0,                       !- X,Y,Z Vertex 6 {m}
  35.052, 4.572, 0,                       !- X,Y,Z Vertex 7 {m}
  35.052, 0, 0;                           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a8fa9ebb-58bf-4d36-834b-8f8659121860}, !- Handle
  Face 60,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78873b0d-ff9d-4ee5-a7b3-30a02f4acf1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  25.908, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  25.908, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.956, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b10ff2-de61-4ad0-9dd1-3ca101c5f268}, !- Handle
  Face 61,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78873b0d-ff9d-4ee5-a7b3-30a02f4acf1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5911d23-a189-4577-80f1-5a8340556dcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  25.908, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  25.908, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23a1e2f6-cd1e-4465-bfe6-701b3f22fc10}, !- Handle
  Face 62,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78873b0d-ff9d-4ee5-a7b3-30a02f4acf1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e741ac9d-cb88-4c40-ae9f-a8a1cb9897d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  28.956, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  28.956, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43dc054a-bd41-4559-839a-f11f839c91c2}, !- Handle
  Face 63,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78873b0d-ff9d-4ee5-a7b3-30a02f4acf1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a425645b-4cd8-43bb-94ab-2a17f29db86d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  28.956, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  28.956, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c279a60-80dd-431d-9d9a-7f69fbdeb151}, !- Handle
  Face 67,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78873b0d-ff9d-4ee5-a7b3-30a02f4acf1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {501f7998-20e4-412f-b14e-c5a231e261cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  35.052, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  35.052, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  35.052, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf812137-642b-4d1b-a717-f3486fefa7cc}, !- Handle
  Face 64,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78873b0d-ff9d-4ee5-a7b3-30a02f4acf1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a84badaf-1c23-4197-9f17-d6bb42af3748}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  32.004, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  32.004, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {845c8919-6066-4b3a-bee2-f360a51f4648}, !- Handle
  Face 65,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78873b0d-ff9d-4ee5-a7b3-30a02f4acf1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b7d1790-ee19-4a84-b27f-ea856065958c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  32.004, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  32.004, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  32.004, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ac914d0-dbef-4450-8271-2d70c138f1c3}, !- Handle
  Surface 7,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78873b0d-ff9d-4ee5-a7b3-30a02f4acf1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e77bf034-68fe-44d1-901c-0044cc700952}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  35.052, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  32.004, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  32.004, 9.144, 4.2672,                  !- X,Y,Z Vertex 4 {m}
  30.48, 9.144, 4.2672,                   !- X,Y,Z Vertex 5 {m}
  30.48, 0, 4.2672;                       !- X,Y,Z Vertex 6 {m}

OS:Space,
  {cd344c4c-d22b-4d12-a41b-405811f1f874}, !- Handle
  2_Bdrm_1_4,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fbfae1d0-b8be-4a80-b038-662d0a8420ee}, !- Building Story Name
  {d9411c9a-277f-4bfe-ac13-8925aaddd5a0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {622538f1-f0c3-40d1-8e99-84b147b43673}; !- Building Unit Name

OS:Surface,
  {57de68c7-108d-49cd-8294-4d552f834daf}, !- Handle
  Face 593,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd344c4c-d22b-4d12-a41b-405811f1f874}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6acc8068-a84a-43a8-9639-324b323fcee5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 6.096, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  51.816, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  51.816, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  51.816, 6.096, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bc5aa9c-11cf-4ae7-bf94-68ee2f0593e2}, !- Handle
  Face 594,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd344c4c-d22b-4d12-a41b-405811f1f874}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0eb944c-3248-4702-80dd-658e47ff71ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  54.864, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {772f0e75-b564-43c8-9730-90fad77249f9}, !- Handle
  Face 589,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd344c4c-d22b-4d12-a41b-405811f1f874}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39438d52-1bcd-40ef-b4b2-837ca2eb836c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 10.3632,                 !- X,Y,Z Vertex 4 {m}
  60.96, 9.144, 10.3632,                  !- X,Y,Z Vertex 5 {m}
  60.96, 0, 10.3632;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f916f98c-4c1e-4eaa-9970-5a0d2cad60c9}, !- Handle
  Face 592,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd344c4c-d22b-4d12-a41b-405811f1f874}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8819b82-a8b9-4c4c-a219-1eb2fece117a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 6.096, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  48.768, 6.096, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4548877-19b3-4932-8be9-194d47e9d61b}, !- Handle
  Face 596,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd344c4c-d22b-4d12-a41b-405811f1f874}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 9.144, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  60.96, 0, 13.4112,                      !- X,Y,Z Vertex 2 {m}
  60.96, 0, 10.3632,                      !- X,Y,Z Vertex 3 {m}
  60.96, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c322c03c-e8c1-430a-a2ea-f390918edf3d}, !- Handle
  Face 590,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd344c4c-d22b-4d12-a41b-405811f1f874}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 13.4112,                 !- X,Y,Z Vertex 3 {m}
  48.768, 0, 13.4112,                     !- X,Y,Z Vertex 4 {m}
  60.96, 0, 13.4112,                      !- X,Y,Z Vertex 5 {m}
  60.96, 9.144, 13.4112;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fc0ae7d9-adef-46a6-acb6-b02f893302d9}, !- Handle
  Face 595,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd344c4c-d22b-4d12-a41b-405811f1f874}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43441552-2256-476a-948b-47c988a713ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  60.96, 9.144, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  60.96, 9.144, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34ca8e88-c69d-4696-ab2e-7efd6c8729d4}, !- Handle
  Face 591,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd344c4c-d22b-4d12-a41b-405811f1f874}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e57b5f14-7a36-445e-a387-e467f2e35c40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 13.4112,                     !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  48.768, 0, 10.3632;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4af629fe-e6a3-4a9a-bb75-21b83d102632}, !- Handle
  Face 597,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd344c4c-d22b-4d12-a41b-405811f1f874}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 13.4112,                      !- X,Y,Z Vertex 1 {m}
  48.768, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  48.768, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  60.96, 0, 10.3632;                      !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {622538f1-f0c3-40d1-8e99-84b147b43673}, !- Handle
  Building Unit 207,                      !- Name
  {da2efd53-9196-4888-84c0-ac6b629fe050}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {da2efd53-9196-4888-84c0-ac6b629fe050}, !- Handle
  Rendering Color 37,                     !- Name
  204,                                    !- Rendering Red Value
  102,                                    !- Rendering Green Value
  119;                                    !- Rendering Blue Value

OS:Space,
  {479f14f9-75cb-49a1-83ec-64cc9be28f02}, !- Handle
  3_Bdrm_2_2,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85dd15a8-967d-4ef5-bc8d-7a8f1676bb2c}, !- Building Story Name
  {cb6400fd-4301-470a-a8e3-925d50fe6d2c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {7770f9ed-d7b5-4d62-9d87-4eeb626fa19b}; !- Building Unit Name

OS:Surface,
  {a43bf714-687a-4bb7-8a98-a3ce1b44039a}, !- Handle
  Face 212,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {479f14f9-75cb-49a1-83ec-64cc9be28f02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.3152,                           !- X,Y,Z Vertex 1 {m}
  0, 9.144, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8b6dd41-6638-49a8-8174-8f9fc1a8ccfa}, !- Handle
  Face 213,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {479f14f9-75cb-49a1-83ec-64cc9be28f02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d233d1c-2649-41ed-ab9b-672f9b51f6ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 7.3152,                       !- X,Y,Z Vertex 1 {m}
  6.096, 9.144, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  6.096, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  0, 9.144, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79dfdf27-a5cf-4066-bf6b-81e3ef492afb}, !- Handle
  Face 211,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {479f14f9-75cb-49a1-83ec-64cc9be28f02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 7.3152,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  15.24, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deccc6d1-5267-4d9e-b74d-4f884fcd7053}, !- Handle
  Face 214,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {479f14f9-75cb-49a1-83ec-64cc9be28f02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26b26a58-5f20-4695-b0eb-a41f72f5ac01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  15.24, 9.144, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  6.096, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91c9c046-7cde-400f-985a-e5db346f822a}, !- Handle
  Face 208,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {479f14f9-75cb-49a1-83ec-64cc9be28f02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dbb419b-4e7c-4057-84b9-5b2dfe615018}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  15.24, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cc640ff-fe0f-4262-be5d-ce9b13668aa1}, !- Handle
  Face 209,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {479f14f9-75cb-49a1-83ec-64cc9be28f02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c71a784-a788-4c8a-99e0-2273ee7564a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 7.3152,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  15.24, 0, 7.3152,                       !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5093c769-3b3e-4799-a01f-8b55b19670a4}, !- Handle
  Face 210,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {479f14f9-75cb-49a1-83ec-64cc9be28f02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd29c7a4-b7d3-4e3b-9f8d-7372572cf15e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  15.24, 0, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  15.24, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {7770f9ed-d7b5-4d62-9d87-4eeb626fa19b}, !- Handle
  Building Unit 301,                      !- Name
  {83bca332-efb2-40c5-9d94-2083f56672c3}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {83bca332-efb2-40c5-9d94-2083f56672c3}, !- Handle
  Rendering Color 38,                     !- Name
  102,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Space,
  {7026c29d-44b2-4ed6-809a-8253c64a146e}, !- Handle
  1_Bdrm_2_2,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85dd15a8-967d-4ef5-bc8d-7a8f1676bb2c}, !- Building Story Name
  {9cc5121b-cef0-40aa-a692-d6adf8f1233b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {4c2847c3-c11a-4cc2-831d-ac0826b5b5fe}; !- Building Unit Name

OS:Surface,
  {4f785e28-bcde-49bb-b98c-c764c4945572}, !- Handle
  Face 232,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7026c29d-44b2-4ed6-809a-8253c64a146e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30db0177-0680-4936-b672-36644043ceac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  30.48, 9.144, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  30.48, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93fe09aa-14b2-49d7-8af4-9faf3a0a9eb5}, !- Handle
  Face 228,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7026c29d-44b2-4ed6-809a-8253c64a146e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {935f51aa-3019-4fab-8afa-0d97d0a2b697}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  24.384, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  30.48, 0, 7.3152,                       !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b2a0973-be92-4ee9-9ce4-24cd6233acfd}, !- Handle
  Face 230,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7026c29d-44b2-4ed6-809a-8253c64a146e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 7.3152,                       !- X,Y,Z Vertex 1 {m}
  24.384, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  24.384, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  30.48, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e954c70c-22d7-400a-9aba-86d63c6196a2}, !- Handle
  Face 231,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7026c29d-44b2-4ed6-809a-8253c64a146e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2afbc83-a82c-4a7f-aa51-ff5eae2bbd25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  24.384, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  24.384, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  24.384, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1ff41c8-b4b4-4383-9cc6-bd5b31431020}, !- Handle
  Face 227,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7026c29d-44b2-4ed6-809a-8253c64a146e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7363d130-6624-4c40-9fe4-5f91c43e6456}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  30.48, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  25.908, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  25.908, 4.572, 4.2672,                  !- X,Y,Z Vertex 4 {m}
  28.956, 4.572, 4.2672,                  !- X,Y,Z Vertex 5 {m}
  28.956, 9.144, 4.2672;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f33101d9-3216-422d-845f-9c8f2db12df3}, !- Handle
  Face 229,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7026c29d-44b2-4ed6-809a-8253c64a146e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d453ec55-0ac3-4392-8f40-2d3a66b2d998}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  30.48, 0, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  30.48, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24d5996a-323a-4a70-b295-e7fe7c7e7309}, !- Handle
  Surface 8,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7026c29d-44b2-4ed6-809a-8253c64a146e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88a92b41-54dc-4f08-ae43-db0f60f6fdcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  28.956, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  25.908, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  25.908, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ca5c0cd-b422-47f0-a673-aab107d13ac2}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7026c29d-44b2-4ed6-809a-8253c64a146e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3f3438e-e551-405e-85f0-4b9ae5e166a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  25.908, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  24.384, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {4c2847c3-c11a-4cc2-831d-ac0826b5b5fe}, !- Handle
  Building Unit 102,                      !- Name
  {40824824-9540-4d7f-98e4-ea4a54fe17fb}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {40824824-9540-4d7f-98e4-ea4a54fe17fb}, !- Handle
  Rendering Color 39,                     !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51;                                     !- Rendering Blue Value

OS:Space,
  {27c94b31-5560-4d59-b105-6a56dfc64f73}, !- Handle
  1_Bdrm_2_3,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8175f6e0-1dfc-4ed5-9c20-331f47ec51c2}, !- Building Story Name
  {4575f770-e1d6-47d7-a85a-d269b75f8e00}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {3b85432f-eb08-4e44-9dd9-378a667f81ef}; !- Building Unit Name

OS:Surface,
  {935f51aa-3019-4fab-8afa-0d97d0a2b697}, !- Handle
  Face 413,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {27c94b31-5560-4d59-b105-6a56dfc64f73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93fe09aa-14b2-49d7-8af4-9faf3a0a9eb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  30.48, 0, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  24.384, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ca34550-ee40-49fd-af63-4223714efa7b}, !- Handle
  Face 416,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27c94b31-5560-4d59-b105-6a56dfc64f73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 10.3632,                      !- X,Y,Z Vertex 1 {m}
  24.384, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  24.384, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  30.48, 0, 7.3152;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58a28ba9-41cc-41b2-8672-1201f4af1b28}, !- Handle
  Face 418,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27c94b31-5560-4d59-b105-6a56dfc64f73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc0783d8-a684-41bc-a8ae-bf7ea1bf34e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  30.48, 9.144, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec4ef86f-72ee-4eb8-ad1b-088235559c6d}, !- Handle
  Face 414,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27c94b31-5560-4d59-b105-6a56dfc64f73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5750fdab-ee7b-43a9-8e79-20c1a14902d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  24.384, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  30.48, 0, 10.3632,                      !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f4168d2-c890-4f54-a88a-19ab09af8463}, !- Handle
  Face 415,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27c94b31-5560-4d59-b105-6a56dfc64f73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {085348cf-6823-436c-bb9c-e65f66e7c03a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  30.48, 0, 10.3632,                      !- X,Y,Z Vertex 2 {m}
  30.48, 0, 7.3152,                       !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ea5fcc-7216-4575-8982-f67bd9e3de9c}, !- Handle
  Face 417,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27c94b31-5560-4d59-b105-6a56dfc64f73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68861478-95e1-43a7-9903-3c544b861492}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 0, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  24.384, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  24.384, 0, 7.3152;                      !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {3b85432f-eb08-4e44-9dd9-378a667f81ef}, !- Handle
  Building Unit 109,                      !- Name
  {32acaef2-3dd9-4ce1-acd8-061b39e21937}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {32acaef2-3dd9-4ce1-acd8-061b39e21937}, !- Handle
  Rendering Color 40,                     !- Name
  170,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  102;                                    !- Rendering Blue Value

OS:Space,
  {032e866d-e8a3-49ee-9323-97a99832c9ba}, !- Handle
  Elevator_1_4,                           !- Name
  {714f3598-ca42-4592-a196-6199d07d9ad1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fbfae1d0-b8be-4a80-b038-662d0a8420ee}, !- Building Story Name
  {f1034a24-9e59-4b0a-a96c-c8679ef52371}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f83dd6d1-5c0b-4aa2-946e-bb7416ca890c}, !- Handle
  Face 469,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {032e866d-e8a3-49ee-9323-97a99832c9ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03f8cc58-7d0c-4eda-9bbc-ddeacaace74b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 13.716, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 13.4112,                !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 10.3632,                !- X,Y,Z Vertex 3 {m}
  9.144, 13.716, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77835d7c-16c9-4850-8c54-45b35b1d3c8c}, !- Handle
  Face 466,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {032e866d-e8a3-49ee-9323-97a99832c9ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07aec168-4132-45df-8081-19ddc3d2faae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 13.4112,                !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa504c86-e7ae-4676-b71a-fed6f9e25a8e}, !- Handle
  Face 465,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {032e866d-e8a3-49ee-9323-97a99832c9ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 13.716, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 13.4112,                !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 13.4112;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77c8d8a1-4a26-46b7-93fc-59b8ff0aa427}, !- Handle
  Face 467,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {032e866d-e8a3-49ee-9323-97a99832c9ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6273983d-27d9-4a8e-ac25-9fabdc25c446}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe17e49-d239-4427-abf3-a800c6f9383b}, !- Handle
  Face 468,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {032e866d-e8a3-49ee-9323-97a99832c9ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {899131ed-eb9e-41d6-aceb-0a0fa12715ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  9.144, 13.716, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  9.144, 13.716, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65f99675-ea68-4ce1-b189-33a63ac5927d}, !- Handle
  Face 464,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {032e866d-e8a3-49ee-9323-97a99832c9ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71b32f6a-69fc-47a8-b6c6-2e6e2f34f870}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 10.3632,                !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  9.144, 13.716, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b6d56596-09c1-476b-a4e6-99bfd2055d87}, !- Handle
  1_Bdrm_2_4,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fbfae1d0-b8be-4a80-b038-662d0a8420ee}, !- Building Story Name
  {e9b26010-168c-456d-b1e9-0fae8d75510f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {c7935f95-8a70-4722-8ea9-e5edc8f10de4}; !- Building Unit Name

OS:Surface,
  {5750fdab-ee7b-43a9-8e79-20c1a14902d9}, !- Handle
  Face 564,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6d56596-09c1-476b-a4e6-99bfd2055d87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec4ef86f-72ee-4eb8-ad1b-088235559c6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  30.48, 0, 10.3632,                      !- X,Y,Z Vertex 2 {m}
  24.384, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {198f9253-d34f-4e83-bf69-6db88de542ca}, !- Handle
  Face 565,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6d56596-09c1-476b-a4e6-99bfd2055d87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  24.384, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  30.48, 0, 13.4112,                      !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 13.4112;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20bf8a75-dbe6-471b-9b35-35bdaae63142}, !- Handle
  Face 569,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6d56596-09c1-476b-a4e6-99bfd2055d87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f836fed7-4c0b-4826-a65e-dfde340ede28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  30.48, 9.144, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e006029-2187-44ca-8aa5-092a02fd4cf9}, !- Handle
  Face 567,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6d56596-09c1-476b-a4e6-99bfd2055d87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 13.4112,                      !- X,Y,Z Vertex 1 {m}
  24.384, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  24.384, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  30.48, 0, 10.3632;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aae97ab1-ff82-4071-b8f1-8bc6e676ab98}, !- Handle
  Face 568,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6d56596-09c1-476b-a4e6-99bfd2055d87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a656e7e-fd93-4931-a1c9-cd957ff338cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 0, 13.4112,                     !- X,Y,Z Vertex 1 {m}
  24.384, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  24.384, 0, 10.3632;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1b945d0-a7d7-4707-b0a3-4e1207607bb5}, !- Handle
  Face 566,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6d56596-09c1-476b-a4e6-99bfd2055d87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d40b9047-688e-49e1-873c-ebf39f9582c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  30.48, 0, 13.4112,                      !- X,Y,Z Vertex 2 {m}
  30.48, 0, 10.3632,                      !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {c7935f95-8a70-4722-8ea9-e5edc8f10de4}, !- Handle
  Building Unit 116,                      !- Name
  {a3755736-0bf2-43f2-88bd-ea1cfafde4cd}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {a3755736-0bf2-43f2-88bd-ea1cfafde4cd}, !- Handle
  Rendering Color 41,                     !- Name
  204,                                    !- Rendering Red Value
  102,                                    !- Rendering Green Value
  119;                                    !- Rendering Blue Value

OS:Space,
  {93321747-502a-445e-8b38-0fd0cfcb9654}, !- Handle
  1_Bdrm_3_2,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85dd15a8-967d-4ef5-bc8d-7a8f1676bb2c}, !- Building Story Name
  {24c69f59-8e02-4141-96cd-37695a9ff472}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {4bf08ded-28e2-4717-924d-01a3db6945d8}; !- Building Unit Name

OS:Surface,
  {2b3e919e-a720-49f0-b293-5912e2907657}, !- Handle
  Face 236,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93321747-502a-445e-8b38-0fd0cfcb9654}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  30.48, 0, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  30.48, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  36.576, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9589185-a903-4566-a29e-284ae7280e24}, !- Handle
  Face 238,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93321747-502a-445e-8b38-0fd0cfcb9654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677c94bd-7e72-418b-814c-af2856a4537a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  36.576, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  36.576, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d453ec55-0ac3-4392-8f40-2d3a66b2d998}, !- Handle
  Face 237,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93321747-502a-445e-8b38-0fd0cfcb9654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f33101d9-3216-422d-845f-9c8f2db12df3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 7.3152,                       !- X,Y,Z Vertex 1 {m}
  30.48, 9.144, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  30.48, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  30.48, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7445e14-7fd2-4845-a1a1-1bcbaf1aaa3f}, !- Handle
  Face 235,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93321747-502a-445e-8b38-0fd0cfcb9654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44f93787-ad7a-4ab9-b636-e22f344a4214}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  36.576, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  36.576, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e77bf034-68fe-44d1-901c-0044cc700952}, !- Handle
  Face 233,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {93321747-502a-445e-8b38-0fd0cfcb9654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ac914d0-dbef-4450-8271-2d70c138f1c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  32.004, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  35.052, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  35.052, 0, 4.2672,                      !- X,Y,Z Vertex 4 {m}
  30.48, 0, 4.2672,                       !- X,Y,Z Vertex 5 {m}
  30.48, 9.144, 4.2672;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {dffa49fb-5986-41c3-a2ae-c24ac964ef90}, !- Handle
  Face 234,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93321747-502a-445e-8b38-0fd0cfcb9654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4742f74-4051-480b-b327-cb802aa31682}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  30.48, 0, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  36.576, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2057ac4-6edc-49b4-bebf-ff52d637ea4b}, !- Handle
  Surface 12,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {93321747-502a-445e-8b38-0fd0cfcb9654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {944f6379-16cb-4f05-a277-50271692982e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  35.052, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  32.004, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  32.004, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4e5f34d-52a9-4fe3-aab0-bd9f7599677e}, !- Handle
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {93321747-502a-445e-8b38-0fd0cfcb9654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21c46ce2-bb1e-4f7e-bb9f-aa32bbeafae2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  36.576, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  35.052, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  35.052, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {4bf08ded-28e2-4717-924d-01a3db6945d8}, !- Handle
  Building Unit 103,                      !- Name
  {66a53aa7-feed-4c22-b061-07e0e9df21cc}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {66a53aa7-feed-4c22-b061-07e0e9df21cc}, !- Handle
  Rendering Color 42,                     !- Name
  221,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  119;                                    !- Rendering Blue Value

OS:Space,
  {580b3b5b-cecf-4537-ad7a-af1d8e0032be}, !- Handle
  Garbage 1,                              !- Name
  {13356299-baf8-484c-9eaa-1d333a316c81}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d29aab0e-be5e-48af-a413-a5aa7c30c0a6}, !- Building Story Name
  {ff1f0865-8629-43b8-a49f-193c74445e4b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {cc7cd25d-cf25-423d-a3b8-edac0e91a840}, !- Handle
  Face 105,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {580b3b5b-cecf-4537-ad7a-af1d8e0032be}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 19.812, 0,                      !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 0,                      !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bebcd93-f790-4a14-b18d-7bfa910b3db2}, !- Handle
  Face 107,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {580b3b5b-cecf-4537-ad7a-af1d8e0032be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a34097ba-5072-43c7-b890-09b81b11f7bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  47.244, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baa30053-7b1e-4806-8389-61e4b9136545}, !- Handle
  Face 106,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {580b3b5b-cecf-4537-ad7a-af1d8e0032be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75f97ce2-7062-47e3-81cf-c7ca06c5337e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  47.244, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69ffcfc4-c00a-4179-909f-99b292c591ac}, !- Handle
  Face 110,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {580b3b5b-cecf-4537-ad7a-af1d8e0032be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  47.244, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  47.244, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  42.672, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba0e154e-fbf2-4ed1-a224-ac533e4f5e07}, !- Handle
  Face 108,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {580b3b5b-cecf-4537-ad7a-af1d8e0032be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dc55449-f24e-4e03-9720-b7ee9d75df88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c8da6df-94d4-4992-a349-cae88d556247}, !- Handle
  Face 109,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {580b3b5b-cecf-4537-ad7a-af1d8e0032be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a806fd41-9a6a-4397-bfad-57c69522f40e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  42.672, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  42.672, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {52fb65af-8a77-4513-9c4e-61f6559d80d9}, !- Handle
  1_Bdrm_3_3,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8175f6e0-1dfc-4ed5-9c20-331f47ec51c2}, !- Building Story Name
  {4f6ad2eb-2091-446c-bec3-b40ee69516a3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {cd5b3e3f-2354-4866-be30-7138bc5176e0}; !- Building Unit Name

OS:Surface,
  {15e2c336-5c83-4ceb-81c5-4d3136a8f438}, !- Handle
  Face 422,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52fb65af-8a77-4513-9c4e-61f6559d80d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 10.3632,                     !- X,Y,Z Vertex 1 {m}
  30.48, 0, 10.3632,                      !- X,Y,Z Vertex 2 {m}
  30.48, 0, 7.3152,                       !- X,Y,Z Vertex 3 {m}
  36.576, 0, 7.3152;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d510560-2b8b-4427-a107-b4c04a9df646}, !- Handle
  Face 424,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52fb65af-8a77-4513-9c4e-61f6559d80d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fa0d118-c0ba-43f6-b429-b1b0af35bc53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  36.576, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  36.576, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fd1fc88-3d03-4e68-ad12-b3366d1d688a}, !- Handle
  Face 421,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52fb65af-8a77-4513-9c4e-61f6559d80d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {337fa0c6-b898-4be5-9cd6-62bcc14e936a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  36.576, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  36.576, 0, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f48aab0e-342f-4e83-a1ee-5687d627b009}, !- Handle
  Face 420,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {52fb65af-8a77-4513-9c4e-61f6559d80d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fb7c9dd-b711-47f4-a678-11a5e025c3c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  30.48, 0, 10.3632,                      !- X,Y,Z Vertex 2 {m}
  36.576, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {085348cf-6823-436c-bb9c-e65f66e7c03a}, !- Handle
  Face 423,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52fb65af-8a77-4513-9c4e-61f6559d80d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f4168d2-c890-4f54-a88a-19ab09af8463}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 10.3632,                      !- X,Y,Z Vertex 1 {m}
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  30.48, 9.144, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  30.48, 0, 7.3152;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4742f74-4051-480b-b327-cb802aa31682}, !- Handle
  Face 419,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {52fb65af-8a77-4513-9c4e-61f6559d80d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dffa49fb-5986-41c3-a2ae-c24ac964ef90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  36.576, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  30.48, 0, 7.3152,                       !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {cd5b3e3f-2354-4866-be30-7138bc5176e0}, !- Handle
  Building Unit 110,                      !- Name
  {03636d60-1f15-4723-a891-f880b1d89bd4}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {03636d60-1f15-4723-a891-f880b1d89bd4}, !- Handle
  Rendering Color 43,                     !- Name
  170,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Space,
  {8a864b76-0dc9-44b3-95ec-3c5e33c25b45}, !- Handle
  Gym 1,                                  !- Name
  {e856b28a-e298-4640-8c8a-ee19a8560d15}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d29aab0e-be5e-48af-a413-a5aa7c30c0a6}, !- Building Story Name
  {1875c5f6-5f3e-48ee-a3ec-19f541f66149}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3d8f1719-bcb6-4e3a-a564-3a9c86a75d58}, !- Handle
  Face 88,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8a864b76-0dc9-44b3-95ec-3c5e33c25b45}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 0,                      !- X,Y,Z Vertex 1 {m}
  50.292, 19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 0,                       !- X,Y,Z Vertex 3 {m}
  60.96, 10.668, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64f6eab1-11a5-45b7-bbcf-b22e3279c3ad}, !- Handle
  Face 89,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a864b76-0dc9-44b3-95ec-3c5e33c25b45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cb8b48b-ffc1-4625-83bf-28d85a1684d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  60.96, 10.668, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  60.96, 19.812, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a7f6222-856b-4770-806c-68bf7de85d95}, !- Handle
  Face 92,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a864b76-0dc9-44b3-95ec-3c5e33c25b45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 0,                       !- X,Y,Z Vertex 3 {m}
  50.292, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {545fa3ab-cd1a-4841-98b2-7a74923e87df}, !- Handle
  Face 91,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a864b76-0dc9-44b3-95ec-3c5e33c25b45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {427265f3-7586-4053-bbf0-ac9d0b112a2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  50.292, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  50.292, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  50.292, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83b6c132-bc2d-448a-8338-4916a1f55cce}, !- Handle
  Face 94,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a864b76-0dc9-44b3-95ec-3c5e33c25b45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7148b25-cdbb-4f66-ad0f-c94215158d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 10.668, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  57.912, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  57.912, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  60.96, 10.668, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {178b2835-b41a-4a3f-953b-b6e53fdd0b91}, !- Handle
  Face 90,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a864b76-0dc9-44b3-95ec-3c5e33c25b45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {730dbbfe-9dbe-40a1-831f-da226ce61a5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  57.912, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f382316c-9694-45f4-b0fb-3ee51388d751}, !- Handle
  Face 93,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a864b76-0dc9-44b3-95ec-3c5e33c25b45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  60.96, 10.668, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  60.96, 10.668, 0,                       !- X,Y,Z Vertex 3 {m}
  60.96, 19.812, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e8b4132b-b63b-4fa0-8bff-8a4ebb9a7588}, !- Handle
  1_Bdrm_3_4,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fbfae1d0-b8be-4a80-b038-662d0a8420ee}, !- Building Story Name
  {752eeb76-d18c-495d-af7e-8d8a9e63781b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {370c07b2-928e-410b-9b45-4627178f3606}; !- Building Unit Name

OS:Surface,
  {dcb9ddf9-c4c2-4228-b6d1-41d47f7d187e}, !- Handle
  Face 575,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8b4132b-b63b-4fa0-8bff-8a4ebb9a7588}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {255e6c53-2f65-4223-96f5-f1e304b7699a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  36.576, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  36.576, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a783650-2b33-4e4b-8e8c-fa65249ed30d}, !- Handle
  Face 573,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8b4132b-b63b-4fa0-8bff-8a4ebb9a7588}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 13.4112,                     !- X,Y,Z Vertex 1 {m}
  30.48, 0, 13.4112,                      !- X,Y,Z Vertex 2 {m}
  30.48, 0, 10.3632,                      !- X,Y,Z Vertex 3 {m}
  36.576, 0, 10.3632;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fb7c9dd-b711-47f4-a678-11a5e025c3c5}, !- Handle
  Face 570,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e8b4132b-b63b-4fa0-8bff-8a4ebb9a7588}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f48aab0e-342f-4e83-a1ee-5687d627b009}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  36.576, 0, 10.3632,                     !- X,Y,Z Vertex 2 {m}
  30.48, 0, 10.3632,                      !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d40b9047-688e-49e1-873c-ebf39f9582c1}, !- Handle
  Face 574,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8b4132b-b63b-4fa0-8bff-8a4ebb9a7588}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1b945d0-a7d7-4707-b0a3-4e1207607bb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 13.4112,                      !- X,Y,Z Vertex 1 {m}
  30.48, 9.144, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  30.48, 0, 10.3632;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1214b957-619e-4029-8aab-16d982124a15}, !- Handle
  Face 571,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8b4132b-b63b-4fa0-8bff-8a4ebb9a7588}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  30.48, 0, 13.4112,                      !- X,Y,Z Vertex 2 {m}
  36.576, 0, 13.4112,                     !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 13.4112;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ef04955-f3e8-4bf8-909d-b43cd99bc255}, !- Handle
  Face 572,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8b4132b-b63b-4fa0-8bff-8a4ebb9a7588}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48f63589-5a9d-4b51-9031-accd4bd986f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  36.576, 0, 13.4112,                     !- X,Y,Z Vertex 2 {m}
  36.576, 0, 10.3632,                     !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {370c07b2-928e-410b-9b45-4627178f3606}, !- Handle
  Building Unit 117,                      !- Name
  {28dcd857-bb4f-4bab-80a7-048bd5775075}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {28dcd857-bb4f-4bab-80a7-048bd5775075}, !- Handle
  Rendering Color 44,                     !- Name
  136,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Space,
  {f56b5de2-3ee2-4526-a21c-d6d7faf6258b}, !- Handle
  1_Bdrm_4_4,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fbfae1d0-b8be-4a80-b038-662d0a8420ee}, !- Building Story Name
  {af650cf1-9222-41c0-b93c-bf051b331c3c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {e753e01a-1731-4a36-b6c1-2cea3cfb9b60}; !- Building Unit Name

OS:Surface,
  {8f2c0336-e10d-4db7-9618-babaec6233b2}, !- Handle
  Face 473,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f56b5de2-3ee2-4526-a21c-d6d7faf6258b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b453175-a7f6-40ce-bef7-6279bbb14ce7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc953707-3677-4d86-a802-8690cb1f36c1}, !- Handle
  Face 475,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f56b5de2-3ee2-4526-a21c-d6d7faf6258b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd4437a0-01b4-4fa8-9618-2bdd1470e8a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 13.4112,                !- X,Y,Z Vertex 1 {m}
  12.192, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  12.192, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07aec168-4132-45df-8081-19ddc3d2faae}, !- Handle
  Face 474,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f56b5de2-3ee2-4526-a21c-d6d7faf6258b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77835d7c-16c9-4850-8c54-45b35b1d3c8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 13.4112,                !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 10.3632,                !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb1dade5-1949-499b-ab72-b64a3b5a4a2f}, !- Handle
  Face 472,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f56b5de2-3ee2-4526-a21c-d6d7faf6258b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a8be110-bf65-4ac6-bc12-9a7d74240e55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  19.812, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  19.812, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4caa63c6-7364-4392-be36-87f2e45e1c8b}, !- Handle
  Face 471,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f56b5de2-3ee2-4526-a21c-d6d7faf6258b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 13.4112,                !- X,Y,Z Vertex 3 {m}
  19.812, 19.812, 13.4112;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d03254c-adaf-4586-88aa-40e6e66e4888}, !- Handle
  Face 476,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f56b5de2-3ee2-4526-a21c-d6d7faf6258b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  19.812, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  19.812, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  12.192, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f25d16d0-95f2-4897-9e1f-0ede4e434922}, !- Handle
  Face 470,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f56b5de2-3ee2-4526-a21c-d6d7faf6258b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aa88195-1e20-4857-a294-11d4d1e7bd54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  12.192, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  19.812, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {e753e01a-1731-4a36-b6c1-2cea3cfb9b60}, !- Handle
  Building Unit 118,                      !- Name
  {89883396-f6d5-450a-9608-5dcdecba7ad9}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {89883396-f6d5-450a-9608-5dcdecba7ad9}, !- Handle
  Rendering Color 45,                     !- Name
  68,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Space,
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Handle
  Corridor_3,                             !- Name
  {712459b7-0673-408c-925d-b392e0d73c3f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8175f6e0-1dfc-4ed5-9c20-331f47ec51c2}, !- Building Story Name
  {a1c1dae7-66d8-4ab6-a2fa-4695a158470e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {587c8d4e-2a0d-4cb0-bc06-6a551ec46bb4}, !- Handle
  Face 372,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4ad5b0d-0b8a-4386-9836-cae0029da57c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 10.668, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  6.096, 9.144, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  54.864, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59fb638a-17ff-4052-b768-296eed9b95e3}, !- Handle
  Face 373,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62871c84-1232-4b0e-a021-b008b94b9133}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1ef70b9-2c54-410c-99fa-cc866cf5e2fe}, !- Handle
  Face 371,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9d03d39-eab8-4fe8-8c9b-1244c824e062}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  6.096, 10.668, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  54.864, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fc93c01-8b39-4e11-9327-793507015071}, !- Handle
  Face 374,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb9e161a-4d8a-4b49-93b9-e44715ffad22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  44.196, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18503938-0d27-4799-be7d-72b8226f4769}, !- Handle
  Face 375,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3acf108-08b7-4ea4-9424-e6337d3f7895}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  36.576, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  36.576, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e30c9e6d-08a3-4bae-a959-55198c1e249c}, !- Handle
  Face 383,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc195a7b-912d-459b-bd35-ea09565f83d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13098fe0-1adc-47ff-8133-f3dd75ff7ab4}, !- Handle
  Face 382,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bce1fbe-f67a-4f94-bab3-6cddf91c1c13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 10.668, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  6.096, 10.668, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e165f00-1694-4fa3-9df7-43735fef59f3}, !- Handle
  Face 385,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2e1b8fc-8819-4e2d-a4fb-db8ff05db39d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54fe57bb-423e-4bb1-a0c1-289f5eb704f5}, !- Handle
  Face 384,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f81a8b3f-98c4-4196-899f-dd72a17b2298}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  19.812, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a4282ee-b2c2-48f3-83db-d126d49f7700}, !- Handle
  Face 379,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d690e2de-40fe-404b-bd93-d243dffb2ea9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  15.24, 9.144, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30521134-014e-4e9c-99f6-68487733f1a5}, !- Handle
  Face 387,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f15a8ade-e04a-41e8-b7d2-e922d0d5e302}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  38.1, 10.668, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9d94315-23ac-4e55-a33c-cd5ea07dccc3}, !- Handle
  Face 388,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86df8a9a-bc02-41e4-85b1-5f3d7daab279}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 10.668, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  38.1, 10.668, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fa0d118-c0ba-43f6-b429-b1b0af35bc53}, !- Handle
  Face 376,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d510560-2b8b-4427-a107-b4c04a9df646}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  30.48, 9.144, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  36.576, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aad7fea-4314-45d8-9b2b-a78af1e766d1}, !- Handle
  Face 389,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56fd3399-a83f-4e2e-90a4-63a75a3974f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52e30ef2-f785-4b68-85d1-6fedb2d7f214}, !- Handle
  Face 390,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e0982d6-5b78-4ce0-a31c-814cfd64f166}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {464e9c24-369d-4fb0-b586-dc5a1487e871}, !- Handle
  Face 392,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d386333-8bdd-4ed4-90df-9d9123540f7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  54.864, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  54.864, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc0783d8-a684-41bc-a8ae-bf7ea1bf34e2}, !- Handle
  Face 377,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58a28ba9-41cc-41b2-8672-1201f4af1b28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  24.384, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  30.48, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e926c732-ea54-484f-a5c0-a823eb6581bc}, !- Handle
  Face 391,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddb16eab-77e7-48a1-829b-d101122baf42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  54.864, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  54.864, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  50.292, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd5467b0-e4f7-4685-879d-3d8744ca76ce}, !- Handle
  Face 378,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7e9a06f-aabc-4771-914f-4c9972728a96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  18.288, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  18.288, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  24.384, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bce32d85-015e-40b3-9c70-7c75d1eff706}, !- Handle
  Face 386,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52d93e5a-f070-4e28-87a6-b90ac205c90a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01114225-d359-410a-9182-ad2e6a70dae1}, !- Handle
  Face 381,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d52848fd-7a04-4071-b78f-177e00bd2c2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  6.096, 10.668, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  6.096, 10.668, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  6.096, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1024d85f-24d9-4665-9a50-7434806d5012}, !- Handle
  Face 393,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b72d86d6-46e1-4da0-b1e4-105d8eb7a3db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  51.816, 9.144, 10.3632,                 !- X,Y,Z Vertex 2 {m}
  51.816, 9.144, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db971f95-6d42-4c8a-870f-05d40c0340a4}, !- Handle
  Face 380,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {857a67d2-d87f-4f27-b21d-2802bc1e188e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0538d42-a1c2-4485-bef9-435e5b537dbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 10.3632,                  !- X,Y,Z Vertex 1 {m}
  6.096, 9.144, 10.3632,                  !- X,Y,Z Vertex 2 {m}
  6.096, 9.144, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ec362bf5-8d64-4749-a9e2-294732203336}, !- Handle
  2_Bdrm_3_4,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fbfae1d0-b8be-4a80-b038-662d0a8420ee}, !- Building Story Name
  {32602ed7-7291-44cd-89f3-1de1d928b290}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {9417c007-b22a-477e-9e24-c555b2e66ffb}; !- Building Unit Name

OS:Surface,
  {da19568f-7633-49bb-ab59-09fbeca27da9}, !- Handle
  Face 515,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec362bf5-8d64-4749-a9e2-294732203336}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70b4b55c-0333-4a6b-98a9-82a1a724bc72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 9.144, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  54.864, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  54.864, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a29e5086-0f58-43dd-af1c-ab0b81bc5fb3}, !- Handle
  Face 517,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec362bf5-8d64-4749-a9e2-294732203336}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f9f9245-72db-4269-9c65-75d6d828ef61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  50.292, 19.812, 13.4112,                !- X,Y,Z Vertex 2 {m}
  50.292, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  50.292, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77079ea9-dd78-4d03-b2f8-6569026a882d}, !- Handle
  Face 520,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec362bf5-8d64-4749-a9e2-294732203336}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 10.668, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  60.96, 9.144, 13.4112,                  !- X,Y,Z Vertex 2 {m}
  60.96, 9.144, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  60.96, 10.668, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea40fd15-510f-4da8-9e62-662ad5dab146}, !- Handle
  Face 516,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec362bf5-8d64-4749-a9e2-294732203336}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {185f431e-dbb3-4b75-b0b9-120c4884c362}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.668, 13.4112,                !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  54.864, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43441552-2256-476a-948b-47c988a713ec}, !- Handle
  Face 521,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec362bf5-8d64-4749-a9e2-294732203336}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc0ae7d9-adef-46a6-acb6-b02f893302d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 9.144, 13.4112,                  !- X,Y,Z Vertex 1 {m}
  54.864, 9.144, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  60.96, 9.144, 10.3632;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4a5cd47-2d28-47cc-95de-dca88dd6d781}, !- Handle
  Face 514,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec362bf5-8d64-4749-a9e2-294732203336}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 13.4112,                !- X,Y,Z Vertex 2 {m}
  54.864, 10.668, 13.4112,                !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 13.4112,                 !- X,Y,Z Vertex 4 {m}
  60.96, 9.144, 13.4112,                  !- X,Y,Z Vertex 5 {m}
  60.96, 19.812, 13.4112;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0111cdb2-af66-4687-b8a2-ccedb22ce2f8}, !- Handle
  Face 519,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec362bf5-8d64-4749-a9e2-294732203336}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 13.4112,                 !- X,Y,Z Vertex 1 {m}
  60.96, 10.668, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  60.96, 10.668, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  60.96, 19.812, 10.3632;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5faf8d7-3a9e-40e7-9ae2-72e38a6b4c7a}, !- Handle
  Face 518,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec362bf5-8d64-4749-a9e2-294732203336}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 19.812, 13.4112,                !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 13.4112,                 !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 10.3632,                 !- X,Y,Z Vertex 3 {m}
  50.292, 19.812, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc8f5bf3-ae40-4782-a8a8-8e4ef7651bf5}, !- Handle
  Face 513,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ec362bf5-8d64-4749-a9e2-294732203336}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f1bb9a8-4df7-4951-b9ff-1b609aed91c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 9.144, 10.3632,                 !- X,Y,Z Vertex 1 {m}
  54.864, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 10.3632,                !- X,Y,Z Vertex 3 {m}
  50.292, 19.812, 10.3632,                !- X,Y,Z Vertex 4 {m}
  60.96, 19.812, 10.3632,                 !- X,Y,Z Vertex 5 {m}
  60.96, 9.144, 10.3632;                  !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {9417c007-b22a-477e-9e24-c555b2e66ffb}, !- Handle
  Building Unit 209,                      !- Name
  {e3c1be32-4daf-462f-ab2f-18a6cbd40a3f}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {e3c1be32-4daf-462f-ab2f-18a6cbd40a3f}, !- Handle
  Rendering Color 46,                     !- Name
  68,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Space,
  {10c4259b-591f-4438-be4a-cedb4ac83ba0}, !- Handle
  2_Bdrm_1_2,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85dd15a8-967d-4ef5-bc8d-7a8f1676bb2c}, !- Building Story Name
  {94b3f794-bf4d-43be-977f-79d24c8d8dda}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {b917bfd4-2581-498d-b18b-986aababa808}; !- Building Unit Name

OS:Surface,
  {7f261480-59a7-43cb-8292-3e7b149b515b}, !- Handle
  Face 165,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10c4259b-591f-4438-be4a-cedb4ac83ba0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 9.144, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  60.96, 0, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  60.96, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  60.96, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23336cd7-4b6d-4fa3-8111-c3a78b83fa73}, !- Handle
  Face 158,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {10c4259b-591f-4438-be4a-cedb4ac83ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {851187ff-8393-464d-88fc-e9f2e8a42d1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 4.2672,                  !- X,Y,Z Vertex 4 {m}
  60.96, 9.144, 4.2672,                   !- X,Y,Z Vertex 5 {m}
  60.96, 0, 4.2672;                       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {090bc854-227c-41ae-8c60-859e95f68779}, !- Handle
  Face 160,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10c4259b-591f-4438-be4a-cedb4ac83ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d07bfc82-7f8e-45b7-8ffb-f845002b18ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  48.768, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4460cfd3-1ebe-4d1f-b929-c3f799e2f051}, !- Handle
  Face 166,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10c4259b-591f-4438-be4a-cedb4ac83ba0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 7.3152,                       !- X,Y,Z Vertex 1 {m}
  48.768, 0, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  48.768, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  60.96, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9447f302-94ef-47ef-b880-4f98c5d6d444}, !- Handle
  Face 163,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10c4259b-591f-4438-be4a-cedb4ac83ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e79103a-824d-4366-9972-f735018399c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  54.864, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  54.864, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea1bfdc0-7049-40cb-aabe-8a837a083e95}, !- Handle
  Face 164,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10c4259b-591f-4438-be4a-cedb4ac83ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b0cce9a-720c-4495-add7-fae73dde756c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  60.96, 9.144, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  60.96, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b72e2735-9374-4f3b-9726-6161c8467834}, !- Handle
  Face 162,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10c4259b-591f-4438-be4a-cedb4ac83ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {661e9a3b-2cd7-4af1-ac43-820ff7657372}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 6.096, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  51.816, 9.144, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  51.816, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  51.816, 6.096, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa2c574-53c2-4878-8014-39c26320e77c}, !- Handle
  Face 159,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10c4259b-591f-4438-be4a-cedb4ac83ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da2191cb-9bbf-4379-b791-b3c10318801a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  48.768, 0, 7.3152,                      !- X,Y,Z Vertex 4 {m}
  60.96, 0, 7.3152,                       !- X,Y,Z Vertex 5 {m}
  60.96, 9.144, 7.3152;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9193889b-32ee-4e61-bcca-c166f17b3067}, !- Handle
  Face 161,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10c4259b-591f-4438-be4a-cedb4ac83ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40976fde-48c9-4dc6-87cc-d16f2e3935e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 6.096, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  48.768, 6.096, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {b917bfd4-2581-498d-b18b-986aababa808}, !- Handle
  Building Unit 201,                      !- Name
  {2639f5b8-6a09-4c6a-912e-f0ee9375c9b6}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {2639f5b8-6a09-4c6a-912e-f0ee9375c9b6}, !- Handle
  Rendering Color 47,                     !- Name
  170,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Space,
  {55dba4fd-96a2-4504-91ad-6e826760aef6}, !- Handle
  1_Bdrm_5_2,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85dd15a8-967d-4ef5-bc8d-7a8f1676bb2c}, !- Building Story Name
  {4b3f0188-7162-4259-a636-f10e8a5ecf70}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {c5746209-7cc4-464e-a332-dbb241410173}; !- Building Unit Name

OS:Surface,
  {a1bff7f8-4ba0-4e49-b59c-c71c661636cc}, !- Handle
  Face 265,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55dba4fd-96a2-4504-91ad-6e826760aef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {070447cc-4bad-4b49-b7e5-fa162d8b1ce5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  19.812, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {169f3c51-a705-4ce6-9feb-c90bab4f6faf}, !- Handle
  Face 267,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dba4fd-96a2-4504-91ad-6e826760aef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f59b6ed-644e-4786-9e69-65b2542352fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  27.432, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4a5a8eb-fcaa-4532-99fe-2e382ccf869d}, !- Handle
  Face 270,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dba4fd-96a2-4504-91ad-6e826760aef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96e9f5f1-c9e8-46b3-8ee9-c1f53c20e973}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  19.812, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  19.812, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b14c2bbb-6916-402c-89a1-cbcfd233c0fa}, !- Handle
  Face 271,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dba4fd-96a2-4504-91ad-6e826760aef6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  27.432, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  27.432, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  19.812, 19.812, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd486d3c-c44d-45c4-b06d-e458b5a56539}, !- Handle
  Face 268,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dba4fd-96a2-4504-91ad-6e826760aef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {782a58ce-3708-4bb2-bd1a-7d4a4884b243}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  21.336, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  21.336, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f75affc9-4de5-4038-81cb-159b850df5b6}, !- Handle
  Face 269,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dba4fd-96a2-4504-91ad-6e826760aef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e5ddcd1-cd47-4ac3-a260-deeb2b8ef38a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  21.336, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50b862ec-6bde-483e-a3ee-482816df50fe}, !- Handle
  Face 266,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55dba4fd-96a2-4504-91ad-6e826760aef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10137ce5-74b8-42eb-a07e-e5776f6a7598}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  27.432, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {c5746209-7cc4-464e-a332-dbb241410173}, !- Handle
  Building Unit 105,                      !- Name
  {abd642b7-c671-48e3-a961-808de2de99a6}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {abd642b7-c671-48e3-a961-808de2de99a6}, !- Handle
  Rendering Color 48,                     !- Name
  136,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Space,
  {1b023985-420e-4f4e-8213-3ce68411cb50}, !- Handle
  Coffee_Shop,                            !- Name
  {83622af1-b14e-48d1-b091-d0d9681a5de2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d29aab0e-be5e-48af-a413-a5aa7c30c0a6}, !- Building Story Name
  {77b68d22-2bb4-46de-b344-06ae4f679f6a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {dd2ecd37-3c95-4d63-a44c-84a1a82c649e}, !- Handle
  Face 55,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b023985-420e-4f4e-8213-3ce68411cb50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46136480-7332-445f-b270-fffb1bbc9409}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  3.048, 9.144, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  3.048, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {843f2dc7-a6a1-411b-a850-879757b885cb}, !- Handle
  Face 52,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b023985-420e-4f4e-8213-3ce68411cb50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5f2d2ae-8415-4ba4-afab-b14b9baab006}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  15.24, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8625d5d-00e7-4cce-b68b-1703cc9197f0}, !- Handle
  Face 54,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b023985-420e-4f4e-8213-3ce68411cb50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de089ce7-6c95-4607-b0b2-7704f2128eef}, !- Handle
  Face 53,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b023985-420e-4f4e-8213-3ce68411cb50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  15.24, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed5dde9f-ca0f-4445-ba31-eb2d5c577efc}, !- Handle
  Face 50,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1b023985-420e-4f4e-8213-3ce68411cb50}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6efbc8ab-33f5-4860-b355-d30cf1f45f4b}, !- Handle
  Face 56,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b023985-420e-4f4e-8213-3ce68411cb50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed636d18-0209-4c8d-8658-5b0c1f723fb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  15.24, 9.144, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, 9.144, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dbb419b-4e7c-4057-84b9-5b2dfe615018}, !- Handle
  Face 51,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1b023985-420e-4f4e-8213-3ce68411cb50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91c9c046-7cde-400f-985a-e5db346f822a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  15.24, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {61b06f9a-3f5d-4875-83d4-8bbd6691229c}, !- Handle
  1_Bdrm_5_3,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8175f6e0-1dfc-4ed5-9c20-331f47ec51c2}, !- Building Story Name
  {8c34a148-4e48-47ba-b084-33de2497e6e8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {a33689f4-5fa0-4841-9dad-3ab1dc0af5aa}; !- Building Unit Name

OS:Surface,
  {a2e1b8fc-8819-4e2d-a4fb-db8ff05db39d}, !- Handle
  Face 331,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61b06f9a-3f5d-4875-83d4-8bbd6691229c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e165f00-1694-4fa3-9df7-43735fef59f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  19.812, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e43c4ded-8297-43d9-ba02-9bbdbf27d37f}, !- Handle
  Face 328,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61b06f9a-3f5d-4875-83d4-8bbd6691229c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5933eff-391d-4215-af52-70ce98d53532}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  19.812, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  19.812, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af72cf0b-83d7-4d5b-8fca-4cb456161e34}, !- Handle
  Face 330,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61b06f9a-3f5d-4875-83d4-8bbd6691229c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {272d7403-2624-41a4-b388-2a801225a4ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 10.3632,                !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  27.432, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10137ce5-74b8-42eb-a07e-e5776f6a7598}, !- Handle
  Face 326,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {61b06f9a-3f5d-4875-83d4-8bbd6691229c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50b862ec-6bde-483e-a3ee-482816df50fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  19.812, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  27.432, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98d8d3de-763a-44c4-b886-d6168cf08dbf}, !- Handle
  Face 329,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61b06f9a-3f5d-4875-83d4-8bbd6691229c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 19.812, 10.3632,                !- X,Y,Z Vertex 1 {m}
  27.432, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  27.432, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  19.812, 19.812, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4d8ddab-b218-436e-ba94-e6abbd84a55b}, !- Handle
  Face 327,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {61b06f9a-3f5d-4875-83d4-8bbd6691229c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe06c840-3af4-4f8f-acf2-d90a3be0ccc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 10.3632,                !- X,Y,Z Vertex 1 {m}
  27.432, 19.812, 10.3632,                !- X,Y,Z Vertex 2 {m}
  19.812, 19.812, 10.3632,                !- X,Y,Z Vertex 3 {m}
  19.812, 10.668, 10.3632;                !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {a33689f4-5fa0-4841-9dad-3ab1dc0af5aa}, !- Handle
  Building Unit 112,                      !- Name
  {2d5cc5b0-9066-478e-90dd-7eac78c0bc5c}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {2d5cc5b0-9066-478e-90dd-7eac78c0bc5c}, !- Handle
  Rendering Color 49,                     !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Space,
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Handle
  Corridor,                               !- Name
  {712459b7-0673-408c-925d-b392e0d73c3f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d29aab0e-be5e-48af-a413-a5aa7c30c0a6}, !- Building Story Name
  {2a51f94d-0c9b-476d-b51f-d417d5ba5552}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9dc55449-f24e-4e03-9720-b7ee9d75df88}, !- Handle
  Face 20,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba0e154e-fbf2-4ed1-a224-ac533e4f5e07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  47.244, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  47.244, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  42.672, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fedd8f4-104e-4f05-9399-03f0ba5a03b3}, !- Handle
  Face 21,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cec9cd0f-40f6-496f-a1c6-5237d084c433}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  50.292, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  50.292, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  47.244, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36fe15ee-1d6b-4f56-ae94-30300d9ec55c}, !- Handle
  Face 25,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e46a7539-8476-428b-9e2d-90acf47f7ebb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  57.912, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  57.912, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  60.96, 9.144, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {730dbbfe-9dbe-40a1-831f-da226ce61a5d}, !- Handle
  Face 22,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {178b2835-b41a-4a3f-953b-b6e53fdd0b91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.292, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  57.912, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  57.912, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  50.292, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1409421d-43be-46ee-9e61-5ed76c2a8972}, !- Handle
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84d2d1b8-feb1-4405-bb32-548998ce209c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  44.196, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  44.196, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1936704b-9212-474a-969a-0a87c1abce32}, !- Handle
  Face 10,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08799f1f-63e4-4cd5-9fd6-141375204652}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  15.24, 9.144, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  18.288, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7148b25-cdbb-4f66-ad0f-c94215158d28}, !- Handle
  Face 23,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83b6c132-bc2d-448a-8338-4916a1f55cce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  60.96, 10.668, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  60.96, 10.668, 0,                       !- X,Y,Z Vertex 3 {m}
  57.912, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7650d5b9-992d-43b3-af7a-58abd65194d3}, !- Handle
  Face 13,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 10.668, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  0, 10.668, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00a97d59-55bb-46a2-8d82-7acc2992d16f}, !- Handle
  Face 24,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 10.668, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  60.96, 9.144, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  60.96, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  60.96, 10.668, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a18ccc7-aa61-4fcb-befd-e80fcd8d7665}, !- Handle
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 10.668, 0,                           !- X,Y,Z Vertex 2 {m}
  60.96, 10.668, 0,                       !- X,Y,Z Vertex 3 {m}
  60.96, 9.144, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f538f993-1054-4a16-9235-449edd5d618b}, !- Handle
  Face 3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bdf0069-ceb1-40ea-8bd6-8cba8979f60a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dce8e714-3545-460e-94f6-a8f6de72b033}, !- Handle
  Face 5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbe72b25-d345-4bfd-babd-56b2d3552efd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  35.052, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  35.052, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  44.196, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a84badaf-1c23-4197-9f17-d6bb42af3748}, !- Handle
  Face 7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf812137-642b-4d1b-a717-f3486fefa7cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  28.956, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  28.956, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  32.004, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fdef508-1c9c-45d0-bb1b-2a2b621f6382}, !- Handle
  Face 8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {884bc7b2-f717-4afc-b48e-4415aa64c84a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  25.908, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  25.908, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f8fc1a5-8833-4828-999f-b55eb2e787a2}, !- Handle
  Face 14,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d9eb51b-cf7e-4a3b-ae77-9103184bd28d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.668, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  3.048, 10.668, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  3.048, 10.668, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 10.668, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcc22234-48b9-40da-a34d-4cb6a34638f0}, !- Handle
  Face 17,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cd32f52-affb-4bcd-a381-9930b973f59d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  16.764, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  16.764, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b6f4792-907e-40f4-8404-db51940862f2}, !- Handle
  Face 18,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3a41c4b-377d-46c9-90ae-7bcc1ef27ce1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  27.432, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  27.432, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  16.764, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84054afd-546f-4421-9267-68c7f7c28a9f}, !- Handle
  Face 1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80ae007e-acbd-4829-b888-d73b6ba1ef99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  60.96, 10.668, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  54.864, 10.668, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  54.864, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd78d8cc-128c-4938-948a-e4ee699554c7}, !- Handle
  Face 9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd6a9542-22db-4f25-82c6-15536dd0fa1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  18.288, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  18.288, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed636d18-0209-4c8d-8658-5b0c1f723fb0}, !- Handle
  Face 11,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6efbc8ab-33f5-4860-b355-d30cf1f45f4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  3.048, 9.144, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  3.048, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46136480-7332-445f-b270-fffb1bbc9409}, !- Handle
  Face 12,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd2ecd37-3c95-4d63-a44c-84a1a82c649e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 9.144, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0622a0ef-de1a-4680-be23-2aa51f22d4d0}, !- Handle
  Face 16,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {692ec02e-661c-41e5-9be6-1292475163e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5192ac7-cb36-40bb-953e-bcc42717d563}, !- Handle
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d4a3797-cb65-46ff-a557-e7ca22f06721}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 10.668, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, 10.668, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a642735-9dbf-4a62-ac82-193878e71f3b}, !- Handle
  Face 6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb0b836d-a840-4b63-94ef-5596bb89ac9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  32.004, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  32.004, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  35.052, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ff7e82c-1874-4f1f-b369-55cc717ffc96}, !- Handle
  Face 19,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09108fc1-edac-4636-a357-780994e0bd58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  42.672, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  42.672, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  27.432, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22a07001-cd92-4fe6-b917-30fc9ef933fe}, !- Handle
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {366c5ca8-9c6f-48f1-b8e5-0a283d5c9e26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  51.816, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  51.816, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  57.912, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f5c54b6-ee95-4f10-91cc-6b6fa4df2388}, !- Handle
  Surface 1,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51fe19b4-556e-43de-92dc-e3e77cd22fae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  54.864, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  6.096, 10.668, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  6.096, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8857e9c-5806-4bb3-8ae9-73564533cc17}, !- Handle
  Surface 3,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {71bce14e-e0b2-4c6a-a593-62a360de4bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05db814d-6277-49ba-a22a-7841c67de358}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  6.096, 10.668, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  0, 10.668, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 9.144, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5db644fd-43c7-4ef8-b0c4-7ba28fa87445}, !- Handle
  Lt_Retail_2,                            !- Name
  {34b49fae-674b-4892-be15-605c05eee15b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d29aab0e-be5e-48af-a413-a5aa7c30c0a6}, !- Building Story Name
  {b2468ace-5a0d-40c7-ba69-d8da2bf78368}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0ac34ea8-f479-4544-b391-c5c216568392}, !- Handle
  Face 126,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5db644fd-43c7-4ef8-b0c4-7ba28fa87445}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 0,                       !- X,Y,Z Vertex 4 {m}
  60.96, 9.144, 0,                        !- X,Y,Z Vertex 5 {m}
  60.96, 0, 0;                            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {851187ff-8393-464d-88fc-e9f2e8a42d1c}, !- Handle
  Face 127,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5db644fd-43c7-4ef8-b0c4-7ba28fa87445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23336cd7-4b6d-4fa3-8111-c3a78b83fa73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  48.768, 0, 4.2672,                      !- X,Y,Z Vertex 4 {m}
  60.96, 0, 4.2672,                       !- X,Y,Z Vertex 5 {m}
  60.96, 9.144, 4.2672;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7efba759-686c-4e4f-9ba1-88fc2a8e3836}, !- Handle
  Face 128,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5db644fd-43c7-4ef8-b0c4-7ba28fa87445}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  48.768, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  48.768, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  51.816, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad456882-7f2e-4cb9-9957-3d40b0243b9f}, !- Handle
  Face 129,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5db644fd-43c7-4ef8-b0c4-7ba28fa87445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b252afa5-bbb6-4517-a83c-c50132c7197d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  48.768, 6.096, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  48.768, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  48.768, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa458ee4-b8d7-4419-98be-c6bf2c6da832}, !- Handle
  Face 130,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5db644fd-43c7-4ef8-b0c4-7ba28fa87445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d4e7352-6572-4804-9db5-269a26dabf74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  51.816, 6.096, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  51.816, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  48.768, 6.096, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24bf6a39-7c06-4373-b759-a80b6f077db8}, !- Handle
  Face 131,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5db644fd-43c7-4ef8-b0c4-7ba28fa87445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecd51641-f0c3-4ad3-8cb5-14a087379ce5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  51.816, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  51.816, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 6.096, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {366c5ca8-9c6f-48f1-b8e5-0a283d5c9e26}, !- Handle
  Face 132,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5db644fd-43c7-4ef8-b0c4-7ba28fa87445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22a07001-cd92-4fe6-b917-30fc9ef933fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  57.912, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  57.912, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {035b393b-2408-40f2-b450-26e14cdb15fd}, !- Handle
  Face 135,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5db644fd-43c7-4ef8-b0c4-7ba28fa87445}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  51.816, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  51.816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  60.96, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e46a7539-8476-428b-9e2d-90acf47f7ebb}, !- Handle
  Face 133,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5db644fd-43c7-4ef8-b0c4-7ba28fa87445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36fe15ee-1d6b-4f56-ae94-30300d9ec55c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  60.96, 9.144, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  60.96, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  57.912, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e9fc192-98d1-4c93-af71-606e9a9716e3}, !- Handle
  Face 134,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5db644fd-43c7-4ef8-b0c4-7ba28fa87445}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  60.96, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 9.144, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d4e1a075-9dde-410d-afe4-00b8742efe15}, !- Handle
  3_Bdrm_1_4,                             !- Name
  {a7611e0d-0529-47c9-9b1b-ebfb54a88bea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fbfae1d0-b8be-4a80-b038-662d0a8420ee}, !- Building Story Name
  {857902ae-8104-4119-b074-d9989f041cf6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {7ad11fa9-87c9-43f5-a2f0-466b59fe8028}; !- Building Unit Name

OS:Surface,
  {bc34d446-dd99-40f4-8758-30223f35da78}, !- Handle
  Face 546,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4e1a075-9dde-410d-afe4-00b8742efe15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 13.4112,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 13.4112,                          !- X,Y,Z Vertex 2 {m}
  15.24, 0, 13.4112,                      !- X,Y,Z Vertex 3 {m}
  15.24, 9.144, 13.4112;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fa8444d-b584-4263-bb4b-da227de32c14}, !- Handle
  Face 545,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4e1a075-9dde-410d-afe4-00b8742efe15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf0abb2a-8f69-4b87-9f43-a19f02864b37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.3632,                          !- X,Y,Z Vertex 1 {m}
  0, 9.144, 10.3632,                      !- X,Y,Z Vertex 2 {m}
  15.24, 9.144, 10.3632,                  !- X,Y,Z Vertex 3 {m}
  15.24, 0, 10.3632;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76d634c1-aa2d-4ce7-a15f-f5ff2a5c6ad7}, !- Handle
  Face 549,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4e1a075-9dde-410d-afe4-00b8742efe15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.4112,                          !- X,Y,Z Vertex 1 {m}
  0, 9.144, 13.4112,                      !- X,Y,Z Vertex 2 {m}
  0, 9.144, 10.3632,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 10.3632;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f4c0d96-b38d-4195-b2e4-52537719f116}, !- Handle
  Face 547,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4e1a075-9dde-410d-afe4-00b8742efe15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {194dfdd8-dc5b-4be9-bc32-e69feaab2571}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
