    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 010</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 120</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 103</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 102</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 005</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 115</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 101</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 117</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 111</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 005</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 105</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 302</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 005</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 006</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 008</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 116</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 006</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 209</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 119</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 010</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 007</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 007</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 103</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 103</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 008</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 008</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 205</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 104</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 009</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 108</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 106</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 116</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 009</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 001</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 109</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 106</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 010</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 117</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 101</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 103</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 121</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 101</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 102</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 104</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 109</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 105</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 107</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 107</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 204</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 107</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 108</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 108</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 110</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 302</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 112</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 110</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 111</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 111</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 101</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 112</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 112</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 006</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 113</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 113</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 113</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 114</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 114</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 206</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 114</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 115</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 115</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 116</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 116</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 113</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 116</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 117</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 117</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 104</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 118</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 205</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 301</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 118</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 001</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 118</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 114</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 119</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 119</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 120</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 120</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 105</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 121</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 207</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 121</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 201</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 201</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 201</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 202</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 205</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 202</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 203</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 203</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 204</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 204</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 205</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 205</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 206</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 206</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 207</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 207</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 208</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 208</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 208</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 209</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 209</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 301</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath|Building Unit 301</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 104</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 302</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 302</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 003</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 102</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower|Building Unit 303</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink|Building Unit 303</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 118</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 120</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 208</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 115</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 201</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 118</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 111</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 204</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 010</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 107</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 121</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 120</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 112</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 106</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 009</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 008</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 105</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 002</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 003</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 006</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 109</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 007</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 009</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 101</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 010</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 106</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 108</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 109</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 110</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 202</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 112</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 113</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 115</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 117</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 119</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 119</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 303</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 121</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 203</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 206</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 301</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw|Building Unit 302</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 002</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 005</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 007</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 008</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 102</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 103</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 108</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 111</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 114</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 201</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 202</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 203</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 206</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 207</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 208</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 209</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 301</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw|Building Unit 303</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">DCtoACInverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-14
    10:49:39</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      222.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      283.04</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      525.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      612.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       53.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1953.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       47.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      315.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3204.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      525.61</td>
    <td align="right">      283.04</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       37.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.60</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      103.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        8.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      328.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        7.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       53.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      538.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.40</td>
    <td align="right">       47.60</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       36.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.87</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      101.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        8.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      323.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        7.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       52.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      530.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.04</td>
    <td align="right">       46.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-14
    10:49:39</b></p>
<b>ZoneHVAC:IdealLoadsAirSystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:IdealLoadsAirSystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 41</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 22</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 44</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 52</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 49</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 38</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 39</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 55</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 58</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 57</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 28</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 40</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 56</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 21</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 48</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 60</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 47</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 61</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 24</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 63</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 43</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 42</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 65</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 67</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 54</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 45</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 46</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 66</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 69</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 68</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 62</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 53</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 36</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 64</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 59</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 51</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 70</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 32</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 37</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 33</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 34</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 31</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 35</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 29</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 17</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 25</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 26</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 27</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 30</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 18</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 19</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 20</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 23</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SERVICE HOT WATER LOOP</td>
    <td align="right">    0.057849</td>
    <td align="right">        6.94</td>
  </tr>
  <tr>
    <td align="right">SERVICE PREHEAT WATER LOOP</td>
    <td align="right">    0.002072</td>
    <td align="right">    0.248585</td>
  </tr>
  <tr>
    <td align="right">WASTE WATER HEAT PUMP LOOP</td>
    <td align="right">    0.003462</td>
    <td align="right">    0.415475</td>
  </tr>
  <tr>
    <td align="right">WW-WATER CONNECTIONS LOOP</td>
    <td align="right">    0.002941</td>
    <td align="right">    0.352866</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER HEATING PUMP</td>
    <td align="right">    0.057849</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SERVICE PREHEAT WATER PUMP</td>
    <td align="right">    0.002072</td>
    <td align="right">      176.41</td>
  </tr>
  <tr>
    <td align="right">WASTE WATER HEAT PUMP PUMP</td>
    <td align="right">    0.003462</td>
    <td align="right">      294.84</td>
  </tr>
  <tr>
    <td align="right">WASTE WATER PUMP</td>
    <td align="right">    0.002941</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Side Design Flow Rate [m3/s]</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWH TANK</td>
    <td align="right">    0.002072</td>
    <td align="right">    0.057849</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC HOT WATER TANK</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.057849</td>
  </tr>
  <tr>
    <td align="right">WASTE WATER TANK</td>
    <td align="right">    0.002941</td>
    <td align="right">    0.003462</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatPump:WaterToWater:EquationFit:Heating</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatPump:WaterToWater:EquationFit:Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Load Side Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Source Side Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Power Consumption [W]</td>
    <td align="right">User-Specified Heating Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PIRANHA</td>
    <td align="right">    85237.50</td>
    <td align="right">   400000.00</td>
    <td align="right">    0.002072</td>
    <td align="right">    0.006925</td>
    <td align="right">   115074.80</td>
    <td align="right">   115074.80</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantComponent:TemperatureSource</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantComponent:TemperatureSource-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">WASTEWATER TEMPERATURE SOURCE</td>
    <td align="right">    0.002941</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-14
    10:49:39</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 249 | FACE 435 | FACE 586 | FACE 224 | FACE 410 | FACE 561 | FACE 230 | FACE 416 | FACE 567 | FACE 236 | FACE 422 | FACE 573 | FACE 242 | FACE 428 | FACE 579 | FACE 166 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 211 | FACE 218 | FACE 404 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG</td>
    <td align="right">FACE 249 | FACE 224 | FACE 230 | FACE 236 | FACE 242 | FACE 166 | FACE 211 | FACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 56 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 435 | FACE 586 | FACE 410 | FACE 561 | FACE 416 | FACE 567 | FACE 422 | FACE 573 | FACE 428 | FACE 579 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 404 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 56 - OVERHANG</td>
    <td align="right">FACE 435 | FACE 410 | FACE 416 | FACE 422 | FACE 428 | FACE 446 | FACE 397 | FACE 404 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 82 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 586 | FACE 561 | FACE 567 | FACE 573 | FACE 579 | FACE 597 | FACE 548 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 82 - OVERHANG</td>
    <td align="right">FACE 586 | FACE 561 | FACE 567 | FACE 573 | FACE 579 | FACE 597 | FACE 548 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 249 | FACE 435 | FACE 586 | FACE 224 | FACE 410 | FACE 561 | FACE 230 | FACE 416 | FACE 567 | FACE 236 | FACE 422 | FACE 573 | FACE 242 | FACE 428 | FACE 579 | FACE 166 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 211 | FACE 218 | FACE 404 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 22 - OVERHANG</td>
    <td align="right">FACE 249 | FACE 224 | FACE 230 | FACE 236 | FACE 242 | FACE 166 | FACE 211 | FACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 435 | FACE 586 | FACE 410 | FACE 561 | FACE 416 | FACE 567 | FACE 422 | FACE 573 | FACE 428 | FACE 579 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 404 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 52 - OVERHANG</td>
    <td align="right">FACE 435 | FACE 410 | FACE 416 | FACE 422 | FACE 428 | FACE 446 | FACE 397 | FACE 404 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 78 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 586 | FACE 561 | FACE 567 | FACE 573 | FACE 579 | FACE 597 | FACE 548 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 78 - OVERHANG</td>
    <td align="right">FACE 586 | FACE 561 | FACE 567 | FACE 573 | FACE 579 | FACE 597 | FACE 548 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 249 | FACE 435 | FACE 586 | FACE 224 | FACE 410 | FACE 561 | FACE 230 | FACE 416 | FACE 567 | FACE 236 | FACE 422 | FACE 573 | FACE 242 | FACE 428 | FACE 579 | FACE 166 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 211 | FACE 218 | FACE 404 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 23 - OVERHANG</td>
    <td align="right">FACE 249 | FACE 224 | FACE 230 | FACE 236 | FACE 242 | FACE 166 | FACE 211 | FACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 435 | FACE 586 | FACE 410 | FACE 561 | FACE 416 | FACE 567 | FACE 422 | FACE 573 | FACE 428 | FACE 579 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 404 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 53 - OVERHANG</td>
    <td align="right">FACE 435 | FACE 410 | FACE 416 | FACE 422 | FACE 428 | FACE 446 | FACE 397 | FACE 404 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 79 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 586 | FACE 561 | FACE 567 | FACE 573 | FACE 579 | FACE 597 | FACE 548 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 79 - OVERHANG</td>
    <td align="right">FACE 586 | FACE 561 | FACE 567 | FACE 573 | FACE 579 | FACE 597 | FACE 548 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 249 | FACE 435 | FACE 586 | FACE 224 | FACE 410 | FACE 561 | FACE 230 | FACE 416 | FACE 567 | FACE 236 | FACE 422 | FACE 573 | FACE 242 | FACE 428 | FACE 579 | FACE 166 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 211 | FACE 218 | FACE 404 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 24 - OVERHANG</td>
    <td align="right">FACE 249 | FACE 224 | FACE 230 | FACE 236 | FACE 242 | FACE 166 | FACE 211 | FACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 435 | FACE 586 | FACE 410 | FACE 561 | FACE 416 | FACE 567 | FACE 422 | FACE 573 | FACE 428 | FACE 579 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 404 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 54 - OVERHANG</td>
    <td align="right">FACE 435 | FACE 410 | FACE 416 | FACE 422 | FACE 428 | FACE 446 | FACE 397 | FACE 404 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 80 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 586 | FACE 561 | FACE 567 | FACE 573 | FACE 579 | FACE 597 | FACE 548 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 80 - OVERHANG</td>
    <td align="right">FACE 586 | FACE 561 | FACE 567 | FACE 573 | FACE 579 | FACE 597 | FACE 548 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 249 | FACE 435 | FACE 586 | FACE 224 | FACE 410 | FACE 561 | FACE 230 | FACE 416 | FACE 567 | FACE 236 | FACE 422 | FACE 573 | FACE 242 | FACE 428 | FACE 579 | FACE 166 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 211 | FACE 218 | FACE 404 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 26 - OVERHANG</td>
    <td align="right">FACE 249 | FACE 224 | FACE 230 | FACE 236 | FACE 242 | FACE 166 | FACE 211 | FACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 55 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 435 | FACE 586 | FACE 410 | FACE 561 | FACE 416 | FACE 567 | FACE 422 | FACE 573 | FACE 428 | FACE 579 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 404 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 55 - OVERHANG</td>
    <td align="right">FACE 435 | FACE 410 | FACE 416 | FACE 422 | FACE 428 | FACE 446 | FACE 397 | FACE 404 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 81 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 586 | FACE 561 | FACE 567 | FACE 573 | FACE 579 | FACE 597 | FACE 548 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 81 - OVERHANG</td>
    <td align="right">FACE 586 | FACE 561 | FACE 567 | FACE 573 | FACE 579 | FACE 597 | FACE 548 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 165 | FACE 445 | FACE 596 | FACE 155 | FACE 156 | FACE 368 | FACE 369 | FACE 519 | FACE 520 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 14 - OVERHANG</td>
    <td align="right">FACE 165 | FACE 155 | FACE 156 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 249 | FACE 435 | FACE 586 | FACE 224 | FACE 410 | FACE 561 | FACE 230 | FACE 416 | FACE 567 | FACE 236 | FACE 422 | FACE 573 | FACE 242 | FACE 428 | FACE 579 | FACE 166 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 211 | FACE 218 | FACE 404 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 15 - OVERHANG</td>
    <td align="right">FACE 249 | FACE 224 | FACE 230 | FACE 236 | FACE 242 | FACE 166 | FACE 211 | FACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 57 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 445 | FACE 596 | FACE 368 | FACE 369 | FACE 519 | FACE 520 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 57 - OVERHANG</td>
    <td align="right">FACE 445 | FACE 368 | FACE 369 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 58 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 435 | FACE 586 | FACE 410 | FACE 561 | FACE 416 | FACE 567 | FACE 422 | FACE 573 | FACE 428 | FACE 579 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 404 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 58 - OVERHANG</td>
    <td align="right">FACE 435 | FACE 410 | FACE 416 | FACE 422 | FACE 428 | FACE 446 | FACE 397 | FACE 404 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 84 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 596 | FACE 519 | FACE 520 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 84 - OVERHANG</td>
    <td align="right">FACE 596 | FACE 519 | FACE 520 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 85 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 586 | FACE 561 | FACE 567 | FACE 573 | FACE 579 | FACE 597 | FACE 548 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 85 - OVERHANG</td>
    <td align="right">FACE 586 | FACE 561 | FACE 567 | FACE 573 | FACE 579 | FACE 597 | FACE 548 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 193 | FACE 194 | FACE 304 | FACE 305 | FACE 455 | FACE 456 | FACE 398 | FACE 549 | FACE 212 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 16 - OVERHANG</td>
    <td align="right">FACE 193 | FACE 194 | FACE 212 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 193 | FACE 194 | FACE 304 | FACE 305 | FACE 455 | FACE 456 | FACE 398 | FACE 549 | FACE 212 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 17 - OVERHANG</td>
    <td align="right">FACE 193 | FACE 194 | FACE 212 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 304 | FACE 305 | FACE 455 | FACE 456 | FACE 398 | FACE 549 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 35 - OVERHANG</td>
    <td align="right">FACE 304 | FACE 305 | FACE 398 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 304 | FACE 305 | FACE 455 | FACE 456 | FACE 398 | FACE 549 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 36 - OVERHANG</td>
    <td align="right">FACE 304 | FACE 305 | FACE 398 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 59 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | FACE 455 | FACE 456 | FACE 549 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 59 - OVERHANG</td>
    <td align="right">FACE 455 | FACE 456 | FACE 549 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 60 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 455 | FACE 456 | FACE 549 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 60 - OVERHANG</td>
    <td align="right">FACE 455 | FACE 456 | FACE 549 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 165 | FACE 445 | FACE 596 | FACE 155 | FACE 156 | FACE 368 | FACE 369 | FACE 519 | FACE 520 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG</td>
    <td align="right">FACE 165 | FACE 155 | FACE 156 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 165 | FACE 445 | FACE 596 | FACE 155 | FACE 156 | FACE 368 | FACE 369 | FACE 519 | FACE 520 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 13 - OVERHANG</td>
    <td align="right">FACE 165 | FACE 155 | FACE 156 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 445 | FACE 596 | FACE 368 | FACE 369 | FACE 519 | FACE 520 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 47 - OVERHANG</td>
    <td align="right">FACE 445 | FACE 368 | FACE 369 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 445 | FACE 596 | FACE 368 | FACE 369 | FACE 519 | FACE 520 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 48 - OVERHANG</td>
    <td align="right">FACE 445 | FACE 368 | FACE 369 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 71 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 596 | FACE 519 | FACE 520 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 71 - OVERHANG</td>
    <td align="right">FACE 596 | FACE 519 | FACE 520 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 72 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | FACE 596 | FACE 519 | FACE 520 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 72 - OVERHANG</td>
    <td align="right">FACE 596 | FACE 519 | FACE 520 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 435 | FACE 586 | FACE 410 | FACE 561 | FACE 416 | FACE 567 | FACE 422 | FACE 573 | FACE 428 | FACE 579 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 404 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 49 - OVERHANG</td>
    <td align="right">FACE 435 | FACE 410 | FACE 416 | FACE 422 | FACE 428 | FACE 446 | FACE 397 | FACE 404 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 304 | FACE 305 | FACE 455 | FACE 456 | FACE 398 | FACE 549 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 50 - OVERHANG</td>
    <td align="right">FACE 304 | FACE 305 | FACE 398 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 75 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 586 | FACE 561 | FACE 567 | FACE 573 | FACE 579 | FACE 597 | FACE 548 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 75 - OVERHANG</td>
    <td align="right">FACE 586 | FACE 561 | FACE 567 | FACE 573 | FACE 579 | FACE 597 | FACE 548 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 76 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 455 | FACE 456 | FACE 549 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 76 - OVERHANG</td>
    <td align="right">FACE 455 | FACE 456 | FACE 549 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 249 | FACE 435 | FACE 586 | FACE 224 | FACE 410 | FACE 561 | FACE 230 | FACE 416 | FACE 567 | FACE 236 | FACE 422 | FACE 573 | FACE 242 | FACE 428 | FACE 579 | FACE 166 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 211 | FACE 218 | FACE 404 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 19 - OVERHANG</td>
    <td align="right">FACE 249 | FACE 224 | FACE 230 | FACE 236 | FACE 242 | FACE 166 | FACE 211 | FACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 193 | FACE 194 | FACE 304 | FACE 305 | FACE 455 | FACE 456 | FACE 398 | FACE 549 | FACE 212 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG</td>
    <td align="right">FACE 193 | FACE 194 | FACE 212 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 73 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 74 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 90 - OVERHANG | Mir-SUB SURFACE 83 - OVERHANG | Mir-SUB SURFACE 86 - OVERHANG | Mir-SUB SURFACE 87 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 91 - OVERHANG | Mir-SUB SURFACE 88 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | FACE 249 | FACE 435 | FACE 586 | FACE 224 | FACE 410 | FACE 561 | FACE 230 | FACE 416 | FACE 567 | FACE 236 | FACE 422 | FACE 573 | FACE 242 | FACE 428 | FACE 579 | FACE 166 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 211 | FACE 53 | FACE 59 | FACE 60 | FACE 68 | FACE 121 | FACE 128 | FACE 135 | FACE 85 | FACE 218 | FACE 404 | FACE 555 | FACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 73 - OVERHANG</td>
    <td align="right">FACE 53 | FACE 59 | FACE 60 | FACE 68 | FACE 121 | FACE 128 | FACE 135 | FACE 85 | FACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 74 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 83 - OVERHANG | Mir-SUB SURFACE 86 - OVERHANG | Mir-SUB SURFACE 87 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 88 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | FACE 193 | FACE 194 | FACE 304 | FACE 305 | FACE 455 | FACE 456 | FACE 398 | FACE 549 | FACE 212 | FACE 54 | FACE 13 | FACE 98 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 74 - OVERHANG</td>
    <td align="right">FACE 54 | FACE 13 | FACE 98 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 165 | FACE 445 | FACE 596 | FACE 155 | FACE 156 | FACE 368 | FACE 369 | FACE 519 | FACE 520 | FACE 24 | FACE 93 | FACE 134 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 25 - OVERHANG</td>
    <td align="right">FACE 24 | FACE 93 | FACE 134 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 193 | FACE 194 | FACE 304 | FACE 305 | FACE 455 | FACE 456 | FACE 398 | FACE 549 | FACE 212 | FACE 54 | FACE 13 | FACE 98 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 6 - OVERHANG</td>
    <td align="right">FACE 54 | FACE 13 | FACE 98 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 90 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 83 - OVERHANG | Mir-SUB SURFACE 86 - OVERHANG | Mir-SUB SURFACE 87 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 88 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | FACE 165 | FACE 445 | FACE 596 | FACE 155 | FACE 156 | FACE 368 | FACE 369 | FACE 519 | FACE 520 | FACE 24 | FACE 93 | FACE 134 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 90 - OVERHANG</td>
    <td align="right">FACE 24 | FACE 93 | FACE 134 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 83 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 249 | FACE 435 | FACE 586 | FACE 224 | FACE 410 | FACE 561 | FACE 230 | FACE 416 | FACE 567 | FACE 236 | FACE 422 | FACE 573 | FACE 242 | FACE 428 | FACE 579 | FACE 166 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 211 | FACE 53 | FACE 59 | FACE 60 | FACE 68 | FACE 121 | FACE 128 | FACE 135 | FACE 85 | FACE 218 | FACE 404 | FACE 555 | FACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 83 - OVERHANG</td>
    <td align="right">FACE 53 | FACE 59 | FACE 60 | FACE 68 | FACE 121 | FACE 128 | FACE 135 | FACE 85 | FACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 86 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 249 | FACE 435 | FACE 586 | FACE 224 | FACE 410 | FACE 561 | FACE 230 | FACE 416 | FACE 567 | FACE 236 | FACE 422 | FACE 573 | FACE 242 | FACE 428 | FACE 579 | FACE 166 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 211 | FACE 53 | FACE 59 | FACE 60 | FACE 68 | FACE 121 | FACE 128 | FACE 135 | FACE 85 | FACE 218 | FACE 404 | FACE 555 | FACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 86 - OVERHANG</td>
    <td align="right">FACE 53 | FACE 59 | FACE 60 | FACE 68 | FACE 121 | FACE 128 | FACE 135 | FACE 85 | FACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 87 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 249 | FACE 435 | FACE 586 | FACE 224 | FACE 410 | FACE 561 | FACE 230 | FACE 416 | FACE 567 | FACE 236 | FACE 422 | FACE 573 | FACE 242 | FACE 428 | FACE 579 | FACE 166 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 211 | FACE 53 | FACE 59 | FACE 60 | FACE 68 | FACE 121 | FACE 128 | FACE 135 | FACE 85 | FACE 218 | FACE 404 | FACE 555 | FACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 87 - OVERHANG</td>
    <td align="right">FACE 53 | FACE 59 | FACE 60 | FACE 68 | FACE 121 | FACE 128 | FACE 135 | FACE 85 | FACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 74 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 90 - OVERHANG | Mir-SUB SURFACE 83 - OVERHANG | Mir-SUB SURFACE 86 - OVERHANG | Mir-SUB SURFACE 87 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 91 - OVERHANG | Mir-SUB SURFACE 88 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | FACE 249 | FACE 435 | FACE 586 | FACE 224 | FACE 410 | FACE 561 | FACE 230 | FACE 416 | FACE 567 | FACE 236 | FACE 422 | FACE 573 | FACE 242 | FACE 428 | FACE 579 | FACE 166 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 211 | FACE 53 | FACE 59 | FACE 60 | FACE 68 | FACE 121 | FACE 128 | FACE 135 | FACE 85 | FACE 218 | FACE 404 | FACE 555 | FACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 4 - OVERHANG</td>
    <td align="right">FACE 53 | FACE 59 | FACE 60 | FACE 68 | FACE 121 | FACE 128 | FACE 135 | FACE 85 | FACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 249 | FACE 435 | FACE 586 | FACE 224 | FACE 410 | FACE 561 | FACE 230 | FACE 416 | FACE 567 | FACE 236 | FACE 422 | FACE 573 | FACE 242 | FACE 428 | FACE 579 | FACE 166 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 211 | FACE 53 | FACE 59 | FACE 60 | FACE 68 | FACE 121 | FACE 128 | FACE 135 | FACE 85 | FACE 218 | FACE 404 | FACE 555 | FACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 5 - OVERHANG</td>
    <td align="right">FACE 53 | FACE 59 | FACE 60 | FACE 68 | FACE 121 | FACE 128 | FACE 135 | FACE 85 | FACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 83 - OVERHANG | Mir-SUB SURFACE 86 - OVERHANG | Mir-SUB SURFACE 87 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 88 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | FACE 165 | FACE 445 | FACE 596 | FACE 155 | FACE 156 | FACE 368 | FACE 369 | FACE 519 | FACE 520 | FACE 24 | FACE 93 | FACE 134 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 7 - OVERHANG</td>
    <td align="right">FACE 24 | FACE 93 | FACE 134 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 83 - OVERHANG | Mir-SUB SURFACE 86 - OVERHANG | Mir-SUB SURFACE 87 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 88 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | FACE 249 | FACE 435 | FACE 586 | FACE 224 | FACE 410 | FACE 561 | FACE 230 | FACE 416 | FACE 567 | FACE 236 | FACE 422 | FACE 573 | FACE 242 | FACE 428 | FACE 579 | FACE 166 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 211 | FACE 53 | FACE 59 | FACE 60 | FACE 68 | FACE 121 | FACE 128 | FACE 135 | FACE 85 | FACE 218 | FACE 404 | FACE 555 | FACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 8 - OVERHANG</td>
    <td align="right">FACE 53 | FACE 59 | FACE 60 | FACE 68 | FACE 121 | FACE 128 | FACE 135 | FACE 85 | FACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 91 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 83 - OVERHANG | Mir-SUB SURFACE 86 - OVERHANG | Mir-SUB SURFACE 87 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 88 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | FACE 193 | FACE 194 | FACE 304 | FACE 305 | FACE 455 | FACE 456 | FACE 398 | FACE 549 | FACE 212 | FACE 54 | FACE 13 | FACE 98 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 91 - OVERHANG</td>
    <td align="right">FACE 54 | FACE 13 | FACE 98 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 88 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 83 - OVERHANG | Mir-SUB SURFACE 86 - OVERHANG | Mir-SUB SURFACE 87 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | FACE 249 | FACE 435 | FACE 586 | FACE 224 | FACE 410 | FACE 561 | FACE 230 | FACE 416 | FACE 567 | FACE 236 | FACE 422 | FACE 573 | FACE 242 | FACE 428 | FACE 579 | FACE 166 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 211 | FACE 53 | FACE 59 | FACE 60 | FACE 68 | FACE 121 | FACE 128 | FACE 135 | FACE 85 | FACE 218 | FACE 404 | FACE 555 | FACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 88 - OVERHANG</td>
    <td align="right">FACE 53 | FACE 59 | FACE 60 | FACE 68 | FACE 121 | FACE 128 | FACE 135 | FACE 85 | FACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 249 | FACE 435 | FACE 586 | FACE 224 | FACE 410 | FACE 561 | FACE 230 | FACE 416 | FACE 567 | FACE 236 | FACE 422 | FACE 573 | FACE 242 | FACE 428 | FACE 579 | FACE 166 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 211 | FACE 218 | FACE 404 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 21 - OVERHANG</td>
    <td align="right">FACE 249 | FACE 224 | FACE 230 | FACE 236 | FACE 242 | FACE 166 | FACE 211 | FACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 435 | FACE 586 | FACE 410 | FACE 561 | FACE 416 | FACE 567 | FACE 422 | FACE 573 | FACE 428 | FACE 579 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 404 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 51 - OVERHANG</td>
    <td align="right">FACE 435 | FACE 410 | FACE 416 | FACE 422 | FACE 428 | FACE 446 | FACE 397 | FACE 404 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 77 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | FACE 586 | FACE 561 | FACE 567 | FACE 573 | FACE 579 | FACE 597 | FACE 548 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 77 - OVERHANG</td>
    <td align="right">FACE 586 | FACE 561 | FACE 567 | FACE 573 | FACE 579 | FACE 597 | FACE 548 | FACE 555 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43 - OVERHANG</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | FACE 249 | FACE 435 | FACE 586 | FACE 224 | FACE 410 | FACE 561 | FACE 230 | FACE 416 | FACE 567 | FACE 236 | FACE 422 | FACE 573 | FACE 242 | FACE 428 | FACE 579 | FACE 166 | FACE 446 | FACE 597 | FACE 397 | FACE 548 | FACE 211 | FACE 53 | FACE 59 | FACE 60 | FACE 68 | FACE 121 | FACE 128 | FACE 135 | FACE 85 | FACE 218 | FACE 404 | FACE 555 | FACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 43 - OVERHANG</td>
    <td align="right">FACE 53 | FACE 59 | FACE 60 | FACE 68 | FACE 121 | FACE 128 | FACE 135 | FACE 85 | FACE 35 |</td>
  </tr>
  <tr>
    <td align="right">FACE 249</td>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 435</td>
    <td align="right">Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 586</td>
    <td align="right">Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 583</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 |</td>
  </tr>
  <tr>
    <td align="right">FACE 502</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 |</td>
  </tr>
  <tr>
    <td align="right">FACE 496</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 |</td>
  </tr>
  <tr>
    <td align="right">FACE 490</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 |</td>
  </tr>
  <tr>
    <td align="right">FACE 224</td>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 410</td>
    <td align="right">Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 561</td>
    <td align="right">Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 559</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 |</td>
  </tr>
  <tr>
    <td align="right">FACE 230</td>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 416</td>
    <td align="right">Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 567</td>
    <td align="right">Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 565</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 |</td>
  </tr>
  <tr>
    <td align="right">FACE 236</td>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 422</td>
    <td align="right">Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 573</td>
    <td align="right">Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 571</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 |</td>
  </tr>
  <tr>
    <td align="right">FACE 471</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 |</td>
  </tr>
  <tr>
    <td align="right">FACE 478</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 |</td>
  </tr>
  <tr>
    <td align="right">FACE 484</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 |</td>
  </tr>
  <tr>
    <td align="right">FACE 242</td>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 428</td>
    <td align="right">Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 579</td>
    <td align="right">Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 577</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 |</td>
  </tr>
  <tr>
    <td align="right">FACE 165</td>
    <td align="right">Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 166</td>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 445</td>
    <td align="right">Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 446</td>
    <td align="right">Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 596</td>
    <td align="right">Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 597</td>
    <td align="right">Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 193</td>
    <td align="right">Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 194</td>
    <td align="right">Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 304</td>
    <td align="right">Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 305</td>
    <td align="right">Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 455</td>
    <td align="right">Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 456</td>
    <td align="right">Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 454</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 |</td>
  </tr>
  <tr>
    <td align="right">FACE 155</td>
    <td align="right">Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 156</td>
    <td align="right">Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 368</td>
    <td align="right">Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 369</td>
    <td align="right">Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 519</td>
    <td align="right">Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 520</td>
    <td align="right">Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 514</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 |</td>
  </tr>
  <tr>
    <td align="right">FACE 397</td>
    <td align="right">Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 398</td>
    <td align="right">Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 548</td>
    <td align="right">Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 549</td>
    <td align="right">Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 546</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 |</td>
  </tr>
  <tr>
    <td align="right">FACE 211</td>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 212</td>
    <td align="right">Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 53</td>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 73 - OVERHANG | Mir-SUB SURFACE 83 - OVERHANG | Mir-SUB SURFACE 86 - OVERHANG | Mir-SUB SURFACE 87 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 88 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 54</td>
    <td align="right">Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 74 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 91 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 13</td>
    <td align="right">Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 74 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 91 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 24</td>
    <td align="right">Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 90 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 523</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 |</td>
  </tr>
  <tr>
    <td align="right">FACE 465</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 |</td>
  </tr>
  <tr>
    <td align="right">FACE 599</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 |</td>
  </tr>
  <tr>
    <td align="right">FACE 93</td>
    <td align="right">Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 90 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 59</td>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 73 - OVERHANG | Mir-SUB SURFACE 83 - OVERHANG | Mir-SUB SURFACE 86 - OVERHANG | Mir-SUB SURFACE 87 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 88 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 60</td>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 73 - OVERHANG | Mir-SUB SURFACE 83 - OVERHANG | Mir-SUB SURFACE 86 - OVERHANG | Mir-SUB SURFACE 87 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 88 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 68</td>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 73 - OVERHANG | Mir-SUB SURFACE 83 - OVERHANG | Mir-SUB SURFACE 86 - OVERHANG | Mir-SUB SURFACE 87 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 88 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 121</td>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 73 - OVERHANG | Mir-SUB SURFACE 83 - OVERHANG | Mir-SUB SURFACE 86 - OVERHANG | Mir-SUB SURFACE 87 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 88 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 128</td>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 73 - OVERHANG | Mir-SUB SURFACE 83 - OVERHANG | Mir-SUB SURFACE 86 - OVERHANG | Mir-SUB SURFACE 87 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 88 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 134</td>
    <td align="right">Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 57 - OVERHANG | Mir-SUB SURFACE 84 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 47 - OVERHANG | Mir-SUB SURFACE 48 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | Mir-SUB SURFACE 72 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 90 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 135</td>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 73 - OVERHANG | Mir-SUB SURFACE 83 - OVERHANG | Mir-SUB SURFACE 86 - OVERHANG | Mir-SUB SURFACE 87 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 88 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 98</td>
    <td align="right">Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 50 - OVERHANG | Mir-SUB SURFACE 76 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 74 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 91 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 85</td>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 73 - OVERHANG | Mir-SUB SURFACE 83 - OVERHANG | Mir-SUB SURFACE 86 - OVERHANG | Mir-SUB SURFACE 87 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 88 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 508</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 |</td>
  </tr>
  <tr>
    <td align="right">FACE 218</td>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 404</td>
    <td align="right">Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 555</td>
    <td align="right">Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FACE 553</td>
    <td align="right">Mir-PV - FACE 496 | Mir-PV - FACE 490 | Mir-PV - FACE 465 | Mir-PV - FACE 565 | Mir-PV - FACE 571 | Mir-PV - FACE 478 | Mir-PV - FACE 484 | Mir-PV - FACE 546 | Mir-PV - FACE 590 | Mir-PV - FACE 514 | Mir-PV - FACE 523 | Mir-PV - FACE 559 | Mir-PV - FACE 508 | Mir-PV - FACE 599 | Mir-PV - FACE 583 | Mir-PV - FACE 502 | Mir-PV - FACE 471 | Mir-PV - FACE 577 | Mir-PV - FACE 553 | Mir-PV - FACE 454 |</td>
  </tr>
  <tr>
    <td align="right">FACE 35</td>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 56 - OVERHANG | Mir-SUB SURFACE 82 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 78 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 79 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 80 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 81 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 58 - OVERHANG | Mir-SUB SURFACE 85 - OVERHANG | Mir-SUB SURFACE 49 - OVERHANG | Mir-SUB SURFACE 75 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 73 - OVERHANG | Mir-SUB SURFACE 83 - OVERHANG | Mir-SUB SURFACE 86 - OVERHANG | Mir-SUB SURFACE 87 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 88 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 51 - OVERHANG | Mir-SUB SURFACE 77 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">FACE 249</td>
    <td align="right">SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">FACE 435</td>
    <td align="right">SUB SURFACE 56 |</td>
  </tr>
  <tr>
    <td align="right">FACE 586</td>
    <td align="right">SUB SURFACE 82 |</td>
  </tr>
  <tr>
    <td align="right">FACE 293</td>
    <td align="right">SUB SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">FACE 353</td>
    <td align="right">SUB SURFACE 44 |</td>
  </tr>
  <tr>
    <td align="right">FACE 506</td>
    <td align="right">SUB SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">FACE 287</td>
    <td align="right">SUB SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">FACE 347</td>
    <td align="right">SUB SURFACE 42 |</td>
  </tr>
  <tr>
    <td align="right">FACE 500</td>
    <td align="right">SUB SURFACE 67 |</td>
  </tr>
  <tr>
    <td align="right">FACE 281</td>
    <td align="right">SUB SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">FACE 341</td>
    <td align="right">SUB SURFACE 41 |</td>
  </tr>
  <tr>
    <td align="right">FACE 494</td>
    <td align="right">SUB SURFACE 66 |</td>
  </tr>
  <tr>
    <td align="right">FACE 224</td>
    <td align="right">SUB SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">FACE 410</td>
    <td align="right">SUB SURFACE 52 |</td>
  </tr>
  <tr>
    <td align="right">FACE 561</td>
    <td align="right">SUB SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">FACE 230</td>
    <td align="right">SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">FACE 416</td>
    <td align="right">SUB SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">FACE 567</td>
    <td align="right">SUB SURFACE 79 |</td>
  </tr>
  <tr>
    <td align="right">FACE 236</td>
    <td align="right">SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">FACE 422</td>
    <td align="right">SUB SURFACE 54 |</td>
  </tr>
  <tr>
    <td align="right">FACE 573</td>
    <td align="right">SUB SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">FACE 264</td>
    <td align="right">SUB SURFACE 28 |</td>
  </tr>
  <tr>
    <td align="right">FACE 325</td>
    <td align="right">SUB SURFACE 38 |</td>
  </tr>
  <tr>
    <td align="right">FACE 476</td>
    <td align="right">SUB SURFACE 62 |</td>
  </tr>
  <tr>
    <td align="right">FACE 271</td>
    <td align="right">SUB SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">FACE 329</td>
    <td align="right">SUB SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">FACE 482</td>
    <td align="right">SUB SURFACE 63 |</td>
  </tr>
  <tr>
    <td align="right">FACE 275</td>
    <td align="right">SUB SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">FACE 335</td>
    <td align="right">SUB SURFACE 40 |</td>
  </tr>
  <tr>
    <td align="right">FACE 488</td>
    <td align="right">SUB SURFACE 64 |</td>
  </tr>
  <tr>
    <td align="right">FACE 242</td>
    <td align="right">SUB SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">FACE 428</td>
    <td align="right">SUB SURFACE 55 |</td>
  </tr>
  <tr>
    <td align="right">FACE 579</td>
    <td align="right">SUB SURFACE 81 |</td>
  </tr>
  <tr>
    <td align="right">FACE 165</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">FACE 166</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">FACE 445</td>
    <td align="right">SUB SURFACE 57 |</td>
  </tr>
  <tr>
    <td align="right">FACE 446</td>
    <td align="right">SUB SURFACE 58 |</td>
  </tr>
  <tr>
    <td align="right">FACE 596</td>
    <td align="right">SUB SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">FACE 597</td>
    <td align="right">SUB SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">FACE 193</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">FACE 194</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">FACE 195</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">FACE 304</td>
    <td align="right">SUB SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">FACE 305</td>
    <td align="right">SUB SURFACE 36 |</td>
  </tr>
  <tr>
    <td align="right">FACE 306</td>
    <td align="right">SUB SURFACE 37 |</td>
  </tr>
  <tr>
    <td align="right">FACE 455</td>
    <td align="right">SUB SURFACE 59 |</td>
  </tr>
  <tr>
    <td align="right">FACE 456</td>
    <td align="right">SUB SURFACE 60 |</td>
  </tr>
  <tr>
    <td align="right">FACE 457</td>
    <td align="right">SUB SURFACE 61 |</td>
  </tr>
  <tr>
    <td align="right">FACE 154</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">FACE 155</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">FACE 156</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">FACE 367</td>
    <td align="right">SUB SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">FACE 368</td>
    <td align="right">SUB SURFACE 47 |</td>
  </tr>
  <tr>
    <td align="right">FACE 369</td>
    <td align="right">SUB SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">FACE 518</td>
    <td align="right">SUB SURFACE 70 |</td>
  </tr>
  <tr>
    <td align="right">FACE 519</td>
    <td align="right">SUB SURFACE 71 |</td>
  </tr>
  <tr>
    <td align="right">FACE 520</td>
    <td align="right">SUB SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">FACE 397</td>
    <td align="right">SUB SURFACE 49 |</td>
  </tr>
  <tr>
    <td align="right">FACE 398</td>
    <td align="right">SUB SURFACE 50 |</td>
  </tr>
  <tr>
    <td align="right">FACE 548</td>
    <td align="right">SUB SURFACE 75 |</td>
  </tr>
  <tr>
    <td align="right">FACE 549</td>
    <td align="right">SUB SURFACE 76 |</td>
  </tr>
  <tr>
    <td align="right">FACE 211</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">FACE 212</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">FACE 53</td>
    <td align="right">SUB SURFACE 73 |</td>
  </tr>
  <tr>
    <td align="right">FACE 54</td>
    <td align="right">SUB SURFACE 74 |</td>
  </tr>
  <tr>
    <td align="right">FACE 116</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">FACE 13</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">FACE 24</td>
    <td align="right">SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">FACE 110</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">FACE 92</td>
    <td align="right">SUB SURFACE 89 |</td>
  </tr>
  <tr>
    <td align="right">FACE 93</td>
    <td align="right">SUB SURFACE 90 |</td>
  </tr>
  <tr>
    <td align="right">FACE 59</td>
    <td align="right">SUB SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">FACE 60</td>
    <td align="right">SUB SURFACE 86 |</td>
  </tr>
  <tr>
    <td align="right">FACE 68</td>
    <td align="right">SUB SURFACE 87 |</td>
  </tr>
  <tr>
    <td align="right">FACE 121</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">FACE 128</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">FACE 134</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">FACE 135</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">FACE 139</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">FACE 100</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">FACE 98</td>
    <td align="right">SUB SURFACE 91 |</td>
  </tr>
  <tr>
    <td align="right">FACE 99</td>
    <td align="right">SUB SURFACE 92 |</td>
  </tr>
  <tr>
    <td align="right">FACE 148</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">FACE 85</td>
    <td align="right">SUB SURFACE 88 |</td>
  </tr>
  <tr>
    <td align="right">FACE 299</td>
    <td align="right">SUB SURFACE 34 |</td>
  </tr>
  <tr>
    <td align="right">FACE 359</td>
    <td align="right">SUB SURFACE 45 |</td>
  </tr>
  <tr>
    <td align="right">FACE 512</td>
    <td align="right">SUB SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">FACE 218</td>
    <td align="right">SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">FACE 404</td>
    <td align="right">SUB SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">FACE 555</td>
    <td align="right">SUB SURFACE 77 |</td>
  </tr>
  <tr>
    <td align="right">FACE 35</td>
    <td align="right">SUB SURFACE 43 |</td>
  </tr>
  <tr>
    <td align="right">FACE 49</td>
    <td align="right">SUB SURFACE 65 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-14
    10:49:39</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-14
    10:49:39</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.3</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">MaxZoneTempDiff</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">0.300</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">20.67</td>
    <td align="right">20.66</td>
    <td align="right">20.63</td>
    <td align="right">20.67</td>
    <td align="right">20.70</td>
    <td align="right">22.85</td>
    <td align="right">23.24</td>
    <td align="right">23.33</td>
    <td align="right">23.34</td>
    <td align="right">21.19</td>
    <td align="right">20.85</td>
    <td align="right">20.74</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">14.23</td>
    <td align="right">13.98</td>
    <td align="right">14.43</td>
    <td align="right">15.14</td>
    <td align="right">16.99</td>
    <td align="right">18.42</td>
    <td align="right">19.38</td>
    <td align="right">19.68</td>
    <td align="right">19.18</td>
    <td align="right">18.07</td>
    <td align="right">16.58</td>
    <td align="right">15.21</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Los Angeles Intl Arpt CA USA TMY3 WMO#=722950</td>
    <td align="right">33.93</td>
    <td align="right">-118.40</td>
    <td align="right">-8.00</td>
    <td align="right">30.00</td>
    <td align="right">100965</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">16.82</td>
    <td align="right">6.30</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Building 1</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">40</td>
    <td align="right">114</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">78</td>
    <td align="right">757</td>
    <td align="right">92</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">46.48</td>
    <td align="right">4.57</td>
    <td align="right">5.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">44.20</td>
    <td align="right">48.77</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">4.27</td>
    <td align="right">7.32</td>
    <td align="right">3.05</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">41.81</td>
    <td align="right">13.94</td>
    <td align="right">9.75</td>
    <td align="right">4.18</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">46.48</td>
    <td align="right">4.57</td>
    <td align="right">8.84</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">44.20</td>
    <td align="right">48.77</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">7.32</td>
    <td align="right">10.36</td>
    <td align="right">3.05</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">41.81</td>
    <td align="right">13.94</td>
    <td align="right">9.75</td>
    <td align="right">4.18</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">46.48</td>
    <td align="right">4.57</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">44.20</td>
    <td align="right">48.77</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">10.36</td>
    <td align="right">13.41</td>
    <td align="right">3.05</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">41.81</td>
    <td align="right">13.94</td>
    <td align="right">9.75</td>
    <td align="right">4.18</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">44.96</td>
    <td align="right">15.24</td>
    <td align="right">5.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">42.67</td>
    <td align="right">47.24</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">4.27</td>
    <td align="right">7.32</td>
    <td align="right">3.05</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">41.81</td>
    <td align="right">13.94</td>
    <td align="right">9.75</td>
    <td align="right">4.18</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">44.96</td>
    <td align="right">15.24</td>
    <td align="right">8.84</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">42.67</td>
    <td align="right">47.24</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">7.32</td>
    <td align="right">10.36</td>
    <td align="right">3.05</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">41.81</td>
    <td align="right">13.94</td>
    <td align="right">9.75</td>
    <td align="right">4.18</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">44.96</td>
    <td align="right">15.24</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">42.67</td>
    <td align="right">47.24</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">10.36</td>
    <td align="right">13.41</td>
    <td align="right">3.05</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">41.81</td>
    <td align="right">13.94</td>
    <td align="right">9.75</td>
    <td align="right">4.18</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.39</td>
    <td align="right">15.24</td>
    <td align="right">5.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">38.10</td>
    <td align="right">42.67</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">4.27</td>
    <td align="right">7.32</td>
    <td align="right">3.05</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">41.81</td>
    <td align="right">13.94</td>
    <td align="right">9.75</td>
    <td align="right">4.18</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.39</td>
    <td align="right">15.24</td>
    <td align="right">8.84</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">38.10</td>
    <td align="right">42.67</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">7.32</td>
    <td align="right">10.36</td>
    <td align="right">3.05</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">41.81</td>
    <td align="right">13.94</td>
    <td align="right">9.75</td>
    <td align="right">4.18</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.39</td>
    <td align="right">15.24</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">38.10</td>
    <td align="right">42.67</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">10.36</td>
    <td align="right">13.41</td>
    <td align="right">3.05</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">41.81</td>
    <td align="right">13.94</td>
    <td align="right">9.75</td>
    <td align="right">4.18</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">35.81</td>
    <td align="right">15.24</td>
    <td align="right">5.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.53</td>
    <td align="right">38.10</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">4.27</td>
    <td align="right">7.32</td>
    <td align="right">3.05</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">41.81</td>
    <td align="right">13.94</td>
    <td align="right">9.75</td>
    <td align="right">4.18</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">35.81</td>
    <td align="right">15.24</td>
    <td align="right">8.84</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">33.53</td>
    <td align="right">38.10</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">7.32</td>
    <td align="right">10.36</td>
    <td align="right">3.05</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">41.81</td>
    <td align="right">13.94</td>
    <td align="right">9.75</td>
    <td align="right">4.18</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">35.81</td>
    <td align="right">15.24</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.53</td>
    <td align="right">38.10</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">10.36</td>
    <td align="right">13.41</td>
    <td align="right">3.05</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">41.81</td>
    <td align="right">13.94</td>
    <td align="right">9.75</td>
    <td align="right">4.18</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">21.34</td>
    <td align="right">4.57</td>
    <td align="right">5.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">18.29</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">4.27</td>
    <td align="right">7.32</td>
    <td align="right">3.05</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">55.74</td>
    <td align="right">18.58</td>
    <td align="right">13.01</td>
    <td align="right">5.57</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">21.34</td>
    <td align="right">4.57</td>
    <td align="right">8.84</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">18.29</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">7.32</td>
    <td align="right">10.36</td>
    <td align="right">3.05</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">55.74</td>
    <td align="right">18.58</td>
    <td align="right">13.01</td>
    <td align="right">5.57</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">21.34</td>
    <td align="right">4.57</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">18.29</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">10.36</td>
    <td align="right">13.41</td>
    <td align="right">3.05</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">55.74</td>
    <td align="right">18.58</td>
    <td align="right">13.01</td>
    <td align="right">5.57</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">27.41</td>
    <td align="right">4.73</td>
    <td align="right">5.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.38</td>
    <td align="right">30.48</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">4.27</td>
    <td align="right">7.32</td>
    <td align="right">3.05</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">55.74</td>
    <td align="right">18.58</td>
    <td align="right">13.01</td>
    <td align="right">5.57</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">27.43</td>
    <td align="right">4.57</td>
    <td align="right">8.84</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">24.38</td>
    <td align="right">30.48</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">7.32</td>
    <td align="right">10.36</td>
    <td align="right">3.05</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">55.74</td>
    <td align="right">18.58</td>
    <td align="right">13.01</td>
    <td align="right">5.57</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">27.43</td>
    <td align="right">4.57</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.38</td>
    <td align="right">30.48</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">10.36</td>
    <td align="right">13.41</td>
    <td align="right">3.05</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">55.74</td>
    <td align="right">18.58</td>
    <td align="right">13.01</td>
    <td align="right">5.57</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.55</td>
    <td align="right">4.73</td>
    <td align="right">5.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.48</td>
    <td align="right">36.58</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">4.27</td>
    <td align="right">7.32</td>
    <td align="right">3.05</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">55.74</td>
    <td align="right">18.58</td>
    <td align="right">13.01</td>
    <td align="right">5.57</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.53</td>
    <td align="right">4.57</td>
    <td align="right">8.84</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">30.48</td>
    <td align="right">36.58</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">7.32</td>
    <td align="right">10.36</td>
    <td align="right">3.05</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">55.74</td>
    <td align="right">18.58</td>
    <td align="right">13.01</td>
    <td align="right">5.57</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.53</td>
    <td align="right">4.57</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.48</td>
    <td align="right">36.58</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">10.36</td>
    <td align="right">13.41</td>
    <td align="right">3.05</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">55.74</td>
    <td align="right">18.58</td>
    <td align="right">13.01</td>
    <td align="right">5.57</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">15.24</td>
    <td align="right">5.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">12.19</td>
    <td align="right">19.81</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">4.27</td>
    <td align="right">7.32</td>
    <td align="right">3.05</td>
    <td align="right">212.38</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">69.68</td>
    <td align="right">23.23</td>
    <td align="right">16.26</td>
    <td align="right">6.97</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">15.24</td>
    <td align="right">8.84</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">12.19</td>
    <td align="right">19.81</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">7.32</td>
    <td align="right">10.36</td>
    <td align="right">3.05</td>
    <td align="right">212.38</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">69.68</td>
    <td align="right">23.23</td>
    <td align="right">16.26</td>
    <td align="right">6.97</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">15.24</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">12.19</td>
    <td align="right">19.81</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">10.36</td>
    <td align="right">13.41</td>
    <td align="right">3.05</td>
    <td align="right">212.38</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">69.68</td>
    <td align="right">23.23</td>
    <td align="right">16.26</td>
    <td align="right">6.97</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">23.62</td>
    <td align="right">15.24</td>
    <td align="right">5.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.81</td>
    <td align="right">27.43</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">4.27</td>
    <td align="right">7.32</td>
    <td align="right">3.05</td>
    <td align="right">212.38</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">69.68</td>
    <td align="right">23.23</td>
    <td align="right">16.26</td>
    <td align="right">6.97</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">23.62</td>
    <td align="right">15.24</td>
    <td align="right">8.84</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">19.81</td>
    <td align="right">27.43</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">7.32</td>
    <td align="right">10.36</td>
    <td align="right">3.05</td>
    <td align="right">212.38</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">69.68</td>
    <td align="right">23.23</td>
    <td align="right">16.26</td>
    <td align="right">6.97</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">23.62</td>
    <td align="right">15.24</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.81</td>
    <td align="right">27.43</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">10.36</td>
    <td align="right">13.41</td>
    <td align="right">3.05</td>
    <td align="right">212.38</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">69.68</td>
    <td align="right">23.23</td>
    <td align="right">16.26</td>
    <td align="right">6.97</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">30.48</td>
    <td align="right">15.24</td>
    <td align="right">5.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">27.43</td>
    <td align="right">33.53</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">4.27</td>
    <td align="right">7.32</td>
    <td align="right">3.05</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">55.74</td>
    <td align="right">18.58</td>
    <td align="right">13.01</td>
    <td align="right">5.57</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">30.48</td>
    <td align="right">15.24</td>
    <td align="right">8.84</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">27.43</td>
    <td align="right">33.53</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">7.32</td>
    <td align="right">10.36</td>
    <td align="right">3.05</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">55.74</td>
    <td align="right">18.58</td>
    <td align="right">13.01</td>
    <td align="right">5.57</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">30.48</td>
    <td align="right">15.24</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">27.43</td>
    <td align="right">33.53</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">10.36</td>
    <td align="right">13.41</td>
    <td align="right">3.05</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">55.74</td>
    <td align="right">18.58</td>
    <td align="right">13.01</td>
    <td align="right">5.57</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.39</td>
    <td align="right">4.57</td>
    <td align="right">5.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">36.58</td>
    <td align="right">44.20</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">4.27</td>
    <td align="right">7.32</td>
    <td align="right">3.05</td>
    <td align="right">212.38</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">69.68</td>
    <td align="right">23.23</td>
    <td align="right">16.26</td>
    <td align="right">6.97</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.39</td>
    <td align="right">4.57</td>
    <td align="right">8.84</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">36.58</td>
    <td align="right">44.20</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">7.32</td>
    <td align="right">10.36</td>
    <td align="right">3.05</td>
    <td align="right">212.38</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">69.68</td>
    <td align="right">23.23</td>
    <td align="right">16.26</td>
    <td align="right">6.97</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.39</td>
    <td align="right">4.57</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">36.58</td>
    <td align="right">44.20</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">10.36</td>
    <td align="right">13.41</td>
    <td align="right">3.05</td>
    <td align="right">212.38</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">69.68</td>
    <td align="right">23.23</td>
    <td align="right">16.26</td>
    <td align="right">6.97</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">54.33</td>
    <td align="right">4.80</td>
    <td align="right">5.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">48.77</td>
    <td align="right">60.96</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">4.27</td>
    <td align="right">7.32</td>
    <td align="right">3.05</td>
    <td align="right">311.49</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">102.19</td>
    <td align="right">65.03</td>
    <td align="right">45.52</td>
    <td align="right">19.51</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">54.33</td>
    <td align="right">4.80</td>
    <td align="right">8.84</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">48.77</td>
    <td align="right">60.96</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">7.32</td>
    <td align="right">10.36</td>
    <td align="right">3.05</td>
    <td align="right">311.49</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">102.19</td>
    <td align="right">65.03</td>
    <td align="right">45.52</td>
    <td align="right">19.51</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">54.33</td>
    <td align="right">4.80</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">48.77</td>
    <td align="right">60.96</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">10.36</td>
    <td align="right">13.41</td>
    <td align="right">3.05</td>
    <td align="right">311.49</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">102.19</td>
    <td align="right">65.03</td>
    <td align="right">45.52</td>
    <td align="right">19.51</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6.38</td>
    <td align="right">14.24</td>
    <td align="right">5.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">12.19</td>
    <td align="right">9.14</td>
    <td align="right">19.81</td>
    <td align="right">4.27</td>
    <td align="right">7.32</td>
    <td align="right">3.05</td>
    <td align="right">339.80</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">111.48</td>
    <td align="right">69.68</td>
    <td align="right">48.77</td>
    <td align="right">20.90</td>
    <td align="right">12</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6.41</td>
    <td align="right">13.93</td>
    <td align="right">8.84</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">12.19</td>
    <td align="right">9.14</td>
    <td align="right">19.81</td>
    <td align="right">7.32</td>
    <td align="right">10.36</td>
    <td align="right">3.05</td>
    <td align="right">339.80</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">111.48</td>
    <td align="right">69.68</td>
    <td align="right">48.77</td>
    <td align="right">20.90</td>
    <td align="right">11</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6.41</td>
    <td align="right">13.93</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">12.19</td>
    <td align="right">9.14</td>
    <td align="right">19.81</td>
    <td align="right">10.36</td>
    <td align="right">13.41</td>
    <td align="right">3.05</td>
    <td align="right">339.80</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">111.48</td>
    <td align="right">69.68</td>
    <td align="right">48.77</td>
    <td align="right">20.90</td>
    <td align="right">11</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">55.67</td>
    <td align="right">14.24</td>
    <td align="right">5.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">50.29</td>
    <td align="right">60.96</td>
    <td align="right">9.14</td>
    <td align="right">19.81</td>
    <td align="right">4.27</td>
    <td align="right">7.32</td>
    <td align="right">3.05</td>
    <td align="right">325.64</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">106.84</td>
    <td align="right">65.03</td>
    <td align="right">45.52</td>
    <td align="right">19.51</td>
    <td align="right">10</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">55.53</td>
    <td align="right">13.75</td>
    <td align="right">8.84</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">50.29</td>
    <td align="right">60.96</td>
    <td align="right">9.14</td>
    <td align="right">19.81</td>
    <td align="right">7.32</td>
    <td align="right">10.36</td>
    <td align="right">3.05</td>
    <td align="right">325.64</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">106.84</td>
    <td align="right">65.03</td>
    <td align="right">45.52</td>
    <td align="right">19.51</td>
    <td align="right">9</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">55.53</td>
    <td align="right">13.75</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">50.29</td>
    <td align="right">60.96</td>
    <td align="right">9.14</td>
    <td align="right">19.81</td>
    <td align="right">10.36</td>
    <td align="right">13.41</td>
    <td align="right">3.05</td>
    <td align="right">325.64</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">106.84</td>
    <td align="right">65.03</td>
    <td align="right">45.52</td>
    <td align="right">19.51</td>
    <td align="right">9</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">4.57</td>
    <td align="right">8.84</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">15.24</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">7.32</td>
    <td align="right">10.36</td>
    <td align="right">3.05</td>
    <td align="right">424.75</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">139.35</td>
    <td align="right">74.32</td>
    <td align="right">52.03</td>
    <td align="right">22.30</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">4.57</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">15.24</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">10.36</td>
    <td align="right">13.41</td>
    <td align="right">3.05</td>
    <td align="right">424.75</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">139.35</td>
    <td align="right">74.32</td>
    <td align="right">52.03</td>
    <td align="right">22.30</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">4.57</td>
    <td align="right">5.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">15.24</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">4.27</td>
    <td align="right">7.32</td>
    <td align="right">3.05</td>
    <td align="right">424.75</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">139.35</td>
    <td align="right">74.32</td>
    <td align="right">52.03</td>
    <td align="right">22.30</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">BATHRM_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">27.43</td>
    <td align="right">6.86</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.91</td>
    <td align="right">28.96</td>
    <td align="right">4.57</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">59.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">BATHRM_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.53</td>
    <td align="right">6.86</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">32.00</td>
    <td align="right">35.05</td>
    <td align="right">4.57</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">59.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">4.57</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">15.24</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">594.65</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">139.35</td>
    <td align="right">104.05</td>
    <td align="right">72.84</td>
    <td align="right">31.22</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">COMMUNITY_RM</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">35.05</td>
    <td align="right">15.24</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">27.43</td>
    <td align="right">42.67</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">594.65</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">139.35</td>
    <td align="right">65.03</td>
    <td align="right">45.52</td>
    <td align="right">19.51</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">CORRIDOR 1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">30.48</td>
    <td align="right">9.91</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">60.96</td>
    <td align="right">9.14</td>
    <td align="right">10.67</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">396.44</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">92.90</td>
    <td align="right">13.01</td>
    <td align="right">9.10</td>
    <td align="right">3.90</td>
    <td align="right">28</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">CORRIDOR_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">30.48</td>
    <td align="right">9.91</td>
    <td align="right">5.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">6.10</td>
    <td align="right">54.86</td>
    <td align="right">9.14</td>
    <td align="right">10.67</td>
    <td align="right">4.27</td>
    <td align="right">7.32</td>
    <td align="right">3.05</td>
    <td align="right">226.53</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">74.32</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">CORRIDOR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">30.48</td>
    <td align="right">9.91</td>
    <td align="right">8.84</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">6.10</td>
    <td align="right">54.86</td>
    <td align="right">9.14</td>
    <td align="right">10.67</td>
    <td align="right">7.32</td>
    <td align="right">10.36</td>
    <td align="right">3.05</td>
    <td align="right">226.53</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">74.32</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">23</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">CORRIDOR_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">30.48</td>
    <td align="right">9.91</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">6.10</td>
    <td align="right">54.86</td>
    <td align="right">9.14</td>
    <td align="right">10.67</td>
    <td align="right">10.36</td>
    <td align="right">13.41</td>
    <td align="right">3.05</td>
    <td align="right">226.53</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">74.32</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">23</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ELEVATOR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10.67</td>
    <td align="right">12.19</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">10.67</td>
    <td align="right">13.72</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">39.64</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.29</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">ELEVATOR_1_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10.67</td>
    <td align="right">12.19</td>
    <td align="right">5.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">10.67</td>
    <td align="right">13.72</td>
    <td align="right">4.27</td>
    <td align="right">7.32</td>
    <td align="right">3.05</td>
    <td align="right">28.32</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.29</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ELEVATOR_1_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10.67</td>
    <td align="right">12.19</td>
    <td align="right">8.84</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">10.67</td>
    <td align="right">13.72</td>
    <td align="right">7.32</td>
    <td align="right">10.36</td>
    <td align="right">3.05</td>
    <td align="right">28.32</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.29</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ELEVATOR_1_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10.67</td>
    <td align="right">12.19</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">10.67</td>
    <td align="right">13.72</td>
    <td align="right">10.36</td>
    <td align="right">13.41</td>
    <td align="right">3.05</td>
    <td align="right">28.32</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.29</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">ELEVATOR_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">50.29</td>
    <td align="right">7.62</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">48.77</td>
    <td align="right">51.82</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">39.64</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.29</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ELEVATOR_2_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">50.29</td>
    <td align="right">7.62</td>
    <td align="right">5.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">48.77</td>
    <td align="right">51.82</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">4.27</td>
    <td align="right">7.32</td>
    <td align="right">3.05</td>
    <td align="right">28.32</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.29</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ELEVATOR_2_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">50.29</td>
    <td align="right">7.62</td>
    <td align="right">8.84</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">48.77</td>
    <td align="right">51.82</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">7.32</td>
    <td align="right">10.36</td>
    <td align="right">3.05</td>
    <td align="right">28.32</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.29</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">ELEVATOR_2_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">50.29</td>
    <td align="right">7.62</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">48.77</td>
    <td align="right">51.82</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">10.36</td>
    <td align="right">13.41</td>
    <td align="right">3.05</td>
    <td align="right">28.32</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.29</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">GARBAGE 1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">44.96</td>
    <td align="right">15.24</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">42.67</td>
    <td align="right">47.24</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">178.40</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">41.81</td>
    <td align="right">19.51</td>
    <td align="right">13.66</td>
    <td align="right">5.85</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">GYM 1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">55.63</td>
    <td align="right">15.24</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">50.29</td>
    <td align="right">60.96</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">416.26</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">97.55</td>
    <td align="right">84.54</td>
    <td align="right">59.18</td>
    <td align="right">25.36</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">LOBBY_ENTRY</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">30.48</td>
    <td align="right">4.13</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.91</td>
    <td align="right">35.05</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">237.86</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">55.74</td>
    <td align="right">39.02</td>
    <td align="right">27.31</td>
    <td align="right">11.71</td>
    <td align="right">13</td>
    <td align="right">3</td>
    <td align="right">6</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">41.91</td>
    <td align="right">4.57</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">35.05</td>
    <td align="right">48.77</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">535.19</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">125.42</td>
    <td align="right">58.53</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">11</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">54.43</td>
    <td align="right">4.74</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">48.77</td>
    <td align="right">60.96</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">436.08</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">102.19</td>
    <td align="right">91.04</td>
    <td align="right">63.73</td>
    <td align="right">27.31</td>
    <td align="right">10</td>
    <td align="right">3</td>
    <td align="right">6</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">LT_RETAIL_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">22.10</td>
    <td align="right">15.24</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">16.76</td>
    <td align="right">27.43</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">416.26</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">97.55</td>
    <td align="right">45.52</td>
    <td align="right">31.87</td>
    <td align="right">13.66</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6.53</td>
    <td align="right">15.07</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">12.19</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">436.08</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">102.19</td>
    <td align="right">91.04</td>
    <td align="right">63.73</td>
    <td align="right">27.31</td>
    <td align="right">10</td>
    <td align="right">3</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">MAIL_SHIPPING</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">14.48</td>
    <td align="right">15.24</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">12.19</td>
    <td align="right">16.76</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">178.40</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">41.81</td>
    <td align="right">19.51</td>
    <td align="right">13.66</td>
    <td align="right">5.85</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">OFFICE 1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">22.10</td>
    <td align="right">4.57</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">18.29</td>
    <td align="right">25.91</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">297.33</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">69.68</td>
    <td align="right">32.52</td>
    <td align="right">22.76</td>
    <td align="right">9.75</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">STAIRWELL_1_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">48.77</td>
    <td align="right">15.24</td>
    <td align="right">5.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">47.24</td>
    <td align="right">50.29</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">4.27</td>
    <td align="right">7.32</td>
    <td align="right">3.05</td>
    <td align="right">84.95</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.87</td>
    <td align="right">9.29</td>
    <td align="right">6.50</td>
    <td align="right">2.79</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">STAIRWELL_1_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">48.77</td>
    <td align="right">15.24</td>
    <td align="right">8.84</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">47.24</td>
    <td align="right">50.29</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">7.32</td>
    <td align="right">10.36</td>
    <td align="right">3.05</td>
    <td align="right">84.95</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.87</td>
    <td align="right">9.29</td>
    <td align="right">6.50</td>
    <td align="right">2.79</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">STAIRWELL_1_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">48.77</td>
    <td align="right">15.24</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">47.24</td>
    <td align="right">50.29</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">10.36</td>
    <td align="right">13.41</td>
    <td align="right">3.05</td>
    <td align="right">84.95</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.87</td>
    <td align="right">9.29</td>
    <td align="right">6.50</td>
    <td align="right">2.79</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">STAIRWELL_2_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16.76</td>
    <td align="right">4.57</td>
    <td align="right">5.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">4.27</td>
    <td align="right">7.32</td>
    <td align="right">3.05</td>
    <td align="right">84.95</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.87</td>
    <td align="right">9.29</td>
    <td align="right">6.50</td>
    <td align="right">2.79</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">STAIRWELL_2_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16.76</td>
    <td align="right">4.57</td>
    <td align="right">8.84</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">7.32</td>
    <td align="right">10.36</td>
    <td align="right">3.05</td>
    <td align="right">84.95</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.87</td>
    <td align="right">9.29</td>
    <td align="right">6.50</td>
    <td align="right">2.79</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">STAIRWELL_2_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16.76</td>
    <td align="right">4.57</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">10.36</td>
    <td align="right">13.41</td>
    <td align="right">3.05</td>
    <td align="right">84.95</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.87</td>
    <td align="right">9.29</td>
    <td align="right">6.50</td>
    <td align="right">2.79</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">STAIR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16.76</td>
    <td align="right">4.57</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.87</td>
    <td align="right">13.01</td>
    <td align="right">9.10</td>
    <td align="right">3.90</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">STAIR_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">48.77</td>
    <td align="right">15.24</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">47.24</td>
    <td align="right">50.29</td>
    <td align="right">10.67</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.87</td>
    <td align="right">13.01</td>
    <td align="right">9.10</td>
    <td align="right">3.90</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">66.359</td>
    <td align="right">1.507E-002</td>
    <td align="right">2.292</td>
    <td align="right">1183.613</td>
    <td align="right">0.000</td>
    <td align="right">313.401</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1499.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">66.359</td>
    <td align="right">1.507E-002</td>
    <td align="right">2.292</td>
    <td align="right">1183.613</td>
    <td align="right">0.000</td>
    <td align="right">313.401</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1499.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">66.359</td>
    <td align="right">1.507E-002</td>
    <td align="right">2.292</td>
    <td align="right">1183.613</td>
    <td align="right">0.000</td>
    <td align="right">313.401</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1499.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">66.359</td>
    <td align="right">1.507E-002</td>
    <td align="right">2.292</td>
    <td align="right">1183.613</td>
    <td align="right">0.000</td>
    <td align="right">313.401</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1499.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">66.359</td>
    <td align="right">1.507E-002</td>
    <td align="right">2.292</td>
    <td align="right">1183.613</td>
    <td align="right">0.000</td>
    <td align="right">313.401</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1499.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">66.359</td>
    <td align="right">1.507E-002</td>
    <td align="right">2.292</td>
    <td align="right">1183.613</td>
    <td align="right">0.000</td>
    <td align="right">313.401</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1499.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">66.359</td>
    <td align="right">1.507E-002</td>
    <td align="right">2.292</td>
    <td align="right">1183.613</td>
    <td align="right">0.000</td>
    <td align="right">313.401</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1499.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">66.359</td>
    <td align="right">1.507E-002</td>
    <td align="right">2.292</td>
    <td align="right">1183.613</td>
    <td align="right">0.000</td>
    <td align="right">313.401</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1499.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">66.359</td>
    <td align="right">1.507E-002</td>
    <td align="right">2.292</td>
    <td align="right">1183.613</td>
    <td align="right">0.000</td>
    <td align="right">313.401</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1499.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">66.359</td>
    <td align="right">1.507E-002</td>
    <td align="right">2.292</td>
    <td align="right">1183.613</td>
    <td align="right">0.000</td>
    <td align="right">313.401</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1499.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">66.359</td>
    <td align="right">1.507E-002</td>
    <td align="right">2.292</td>
    <td align="right">1183.613</td>
    <td align="right">0.000</td>
    <td align="right">313.401</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1499.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">66.359</td>
    <td align="right">1.507E-002</td>
    <td align="right">2.292</td>
    <td align="right">1183.613</td>
    <td align="right">0.000</td>
    <td align="right">313.401</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1499.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">35.962</td>
    <td align="right">2.781E-002</td>
    <td align="right">1.961</td>
    <td align="right">1182.684</td>
    <td align="right">0.000</td>
    <td align="right">313.643</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1498.288</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">35.962</td>
    <td align="right">2.781E-002</td>
    <td align="right">1.961</td>
    <td align="right">1182.684</td>
    <td align="right">0.000</td>
    <td align="right">313.643</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1498.288</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">35.962</td>
    <td align="right">2.781E-002</td>
    <td align="right">1.961</td>
    <td align="right">1182.684</td>
    <td align="right">0.000</td>
    <td align="right">313.643</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1498.288</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">35.962</td>
    <td align="right">2.781E-002</td>
    <td align="right">1.961</td>
    <td align="right">1182.684</td>
    <td align="right">0.000</td>
    <td align="right">313.643</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1498.288</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">35.962</td>
    <td align="right">2.781E-002</td>
    <td align="right">1.961</td>
    <td align="right">1182.684</td>
    <td align="right">0.000</td>
    <td align="right">313.643</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1498.288</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">35.962</td>
    <td align="right">2.781E-002</td>
    <td align="right">1.961</td>
    <td align="right">1182.684</td>
    <td align="right">0.000</td>
    <td align="right">313.643</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1498.288</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">35.962</td>
    <td align="right">2.781E-002</td>
    <td align="right">1.961</td>
    <td align="right">1182.684</td>
    <td align="right">0.000</td>
    <td align="right">313.643</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1498.288</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">35.962</td>
    <td align="right">2.781E-002</td>
    <td align="right">1.961</td>
    <td align="right">1182.684</td>
    <td align="right">0.000</td>
    <td align="right">313.643</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1498.288</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">35.962</td>
    <td align="right">2.781E-002</td>
    <td align="right">1.961</td>
    <td align="right">1182.684</td>
    <td align="right">0.000</td>
    <td align="right">313.643</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1498.288</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">44.953</td>
    <td align="right">2.225E-002</td>
    <td align="right">1.762</td>
    <td align="right">946.257</td>
    <td align="right">0.000</td>
    <td align="right">250.914</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1198.933</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">44.953</td>
    <td align="right">2.225E-002</td>
    <td align="right">1.762</td>
    <td align="right">946.257</td>
    <td align="right">0.000</td>
    <td align="right">250.914</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1198.933</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">44.953</td>
    <td align="right">2.225E-002</td>
    <td align="right">1.762</td>
    <td align="right">946.257</td>
    <td align="right">0.000</td>
    <td align="right">250.914</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1198.933</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">44.953</td>
    <td align="right">2.225E-002</td>
    <td align="right">1.762</td>
    <td align="right">946.257</td>
    <td align="right">0.000</td>
    <td align="right">250.914</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1198.933</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">44.953</td>
    <td align="right">2.225E-002</td>
    <td align="right">1.762</td>
    <td align="right">946.257</td>
    <td align="right">0.000</td>
    <td align="right">250.914</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1198.933</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">44.953</td>
    <td align="right">2.225E-002</td>
    <td align="right">1.762</td>
    <td align="right">946.257</td>
    <td align="right">0.000</td>
    <td align="right">250.914</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1198.933</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">35.962</td>
    <td align="right">2.781E-002</td>
    <td align="right">1.961</td>
    <td align="right">1182.684</td>
    <td align="right">0.000</td>
    <td align="right">313.643</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1498.288</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">35.962</td>
    <td align="right">2.781E-002</td>
    <td align="right">1.961</td>
    <td align="right">1182.684</td>
    <td align="right">0.000</td>
    <td align="right">313.643</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1498.288</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">35.962</td>
    <td align="right">2.781E-002</td>
    <td align="right">1.961</td>
    <td align="right">1182.684</td>
    <td align="right">0.000</td>
    <td align="right">313.643</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1498.288</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">44.953</td>
    <td align="right">2.225E-002</td>
    <td align="right">1.762</td>
    <td align="right">946.257</td>
    <td align="right">0.000</td>
    <td align="right">250.914</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1198.933</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">44.953</td>
    <td align="right">2.225E-002</td>
    <td align="right">1.762</td>
    <td align="right">946.257</td>
    <td align="right">0.000</td>
    <td align="right">250.914</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1198.933</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">44.953</td>
    <td align="right">2.225E-002</td>
    <td align="right">1.762</td>
    <td align="right">946.257</td>
    <td align="right">0.000</td>
    <td align="right">250.914</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1198.933</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">41.374</td>
    <td align="right">2.417E-002</td>
    <td align="right">1.509</td>
    <td align="right">778.292</td>
    <td align="right">0.000</td>
    <td align="right">163.665</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">943.466</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">41.374</td>
    <td align="right">2.417E-002</td>
    <td align="right">1.509</td>
    <td align="right">778.292</td>
    <td align="right">0.000</td>
    <td align="right">163.665</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">943.466</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">41.374</td>
    <td align="right">2.417E-002</td>
    <td align="right">1.509</td>
    <td align="right">778.292</td>
    <td align="right">0.000</td>
    <td align="right">163.665</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">943.466</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">45.135</td>
    <td align="right">2.216E-002</td>
    <td align="right">1.464</td>
    <td align="right">713.480</td>
    <td align="right">0.000</td>
    <td align="right">150.026</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">864.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">45.135</td>
    <td align="right">2.216E-002</td>
    <td align="right">1.464</td>
    <td align="right">713.480</td>
    <td align="right">0.000</td>
    <td align="right">150.026</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">864.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">45.135</td>
    <td align="right">2.216E-002</td>
    <td align="right">1.464</td>
    <td align="right">713.480</td>
    <td align="right">0.000</td>
    <td align="right">150.026</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">864.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">43.254</td>
    <td align="right">2.312E-002</td>
    <td align="right">1.486</td>
    <td align="right">744.477</td>
    <td align="right">0.000</td>
    <td align="right">156.549</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">902.512</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">43.254</td>
    <td align="right">2.312E-002</td>
    <td align="right">1.486</td>
    <td align="right">744.477</td>
    <td align="right">0.000</td>
    <td align="right">156.549</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">902.512</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">43.254</td>
    <td align="right">2.312E-002</td>
    <td align="right">1.486</td>
    <td align="right">744.477</td>
    <td align="right">0.000</td>
    <td align="right">156.549</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">902.512</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">41.108</td>
    <td align="right">2.433E-002</td>
    <td align="right">1.365</td>
    <td align="right">672.797</td>
    <td align="right">0.000</td>
    <td align="right">118.178</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">792.340</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">41.108</td>
    <td align="right">2.433E-002</td>
    <td align="right">1.365</td>
    <td align="right">672.797</td>
    <td align="right">0.000</td>
    <td align="right">118.178</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">792.340</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">41.108</td>
    <td align="right">2.433E-002</td>
    <td align="right">1.365</td>
    <td align="right">672.797</td>
    <td align="right">0.000</td>
    <td align="right">118.178</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">792.340</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">BATHRM_1</td>
    <td align="right">13.94</td>
    <td align="right">0.4</td>
    <td align="right">32.598</td>
    <td align="right">3.068E-002</td>
    <td align="right">4.306</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">BATHRM_2</td>
    <td align="right">13.94</td>
    <td align="right">0.4</td>
    <td align="right">32.598</td>
    <td align="right">3.068E-002</td>
    <td align="right">4.306</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">139.35</td>
    <td align="right">105.0</td>
    <td align="right">1.327</td>
    <td align="right">0.753</td>
    <td align="right">4.306</td>
    <td align="right">5.382</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.688</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">COMMUNITY_RM</td>
    <td align="right">139.35</td>
    <td align="right">75.0</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">3.229</td>
    <td align="right">6.178</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.408</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">CORRIDOR 1</td>
    <td align="right">92.90</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">CORRIDOR_2</td>
    <td align="right">74.32</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">CORRIDOR_3</td>
    <td align="right">74.32</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">CORRIDOR_4</td>
    <td align="right">74.32</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ELEVATOR_1</td>
    <td align="right">9.29</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">ELEVATOR_1_2</td>
    <td align="right">9.29</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ELEVATOR_1_3</td>
    <td align="right">9.29</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ELEVATOR_1_4</td>
    <td align="right">9.29</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2199.423</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2199.423</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">ELEVATOR_2</td>
    <td align="right">9.29</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ELEVATOR_2_2</td>
    <td align="right">9.29</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ELEVATOR_2_3</td>
    <td align="right">9.29</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">ELEVATOR_2_4</td>
    <td align="right">9.29</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2199.423</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2199.423</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">GARBAGE 1</td>
    <td align="right">41.81</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">3.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">3.229</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">GYM 1</td>
    <td align="right">97.55</td>
    <td align="right">20.9</td>
    <td align="right">4.659</td>
    <td align="right">0.215</td>
    <td align="right">3.229</td>
    <td align="right">18.622</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">21.851</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">LOBBY_ENTRY</td>
    <td align="right">55.74</td>
    <td align="right">9.0</td>
    <td align="right">6.194</td>
    <td align="right">0.161</td>
    <td align="right">4.306</td>
    <td align="right">3.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.535</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">125.42</td>
    <td align="right">20.3</td>
    <td align="right">6.194</td>
    <td align="right">0.161</td>
    <td align="right">5.382</td>
    <td align="right">3.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">102.19</td>
    <td align="right">16.5</td>
    <td align="right">6.194</td>
    <td align="right">0.161</td>
    <td align="right">5.382</td>
    <td align="right">3.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">LT_RETAIL_3</td>
    <td align="right">97.55</td>
    <td align="right">15.8</td>
    <td align="right">6.194</td>
    <td align="right">0.161</td>
    <td align="right">5.382</td>
    <td align="right">3.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">102.19</td>
    <td align="right">16.5</td>
    <td align="right">6.194</td>
    <td align="right">0.161</td>
    <td align="right">5.382</td>
    <td align="right">3.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">MAIL_SHIPPING</td>
    <td align="right">41.81</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">3.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">3.229</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">OFFICE 1</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">44.030</td>
    <td align="right">2.271E-002</td>
    <td align="right">3.229</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">STAIRWELL_1_2</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">STAIRWELL_1_3</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">STAIRWELL_1_4</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">STAIRWELL_2_2</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">STAIRWELL_2_3</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">STAIRWELL_2_4</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">STAIR_1</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">STAIR_2</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 001|0_BDRM_1_2</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">1.507E-002</td>
    <td align="right">66.359</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 005|0_BDRM_1_3</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">1.507E-002</td>
    <td align="right">66.359</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 009|0_BDRM_1_4</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">1.507E-002</td>
    <td align="right">66.359</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 002|0_BDRM_2_2</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">1.507E-002</td>
    <td align="right">66.359</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 006|0_BDRM_2_3</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">1.507E-002</td>
    <td align="right">66.359</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 010|0_BDRM_2_4</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">1.507E-002</td>
    <td align="right">66.359</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 003|0_BDRM_3_2</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">1.507E-002</td>
    <td align="right">66.359</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 007|0_BDRM_3_3</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">1.507E-002</td>
    <td align="right">66.359</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 011|0_BDRM_3_4</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">1.507E-002</td>
    <td align="right">66.359</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 004|0_BDRM_4_2</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">1.507E-002</td>
    <td align="right">66.359</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 008|0_BDRM_4_3</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">1.507E-002</td>
    <td align="right">66.359</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 012|0_BDRM_4_4</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">1.507E-002</td>
    <td align="right">66.359</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 101|1_BDRM_1_2</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.781E-002</td>
    <td align="right">35.962</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 108|1_BDRM_1_3</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.781E-002</td>
    <td align="right">35.962</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 115|1_BDRM_1_4</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.781E-002</td>
    <td align="right">35.962</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 102|1_BDRM_2_2</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.781E-002</td>
    <td align="right">35.962</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 109|1_BDRM_2_3</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.781E-002</td>
    <td align="right">35.962</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 116|1_BDRM_2_4</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.781E-002</td>
    <td align="right">35.962</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
