    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 103|1_BDRM_3_2</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.781E-002</td>
    <td align="right">35.962</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 110|1_BDRM_3_3</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.781E-002</td>
    <td align="right">35.962</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 117|1_BDRM_3_4</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.781E-002</td>
    <td align="right">35.962</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 104|1_BDRM_4_2</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.225E-002</td>
    <td align="right">44.953</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 111|1_BDRM_4_3</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.225E-002</td>
    <td align="right">44.953</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 118|1_BDRM_4_4</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.225E-002</td>
    <td align="right">44.953</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 105|1_BDRM_5_2</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.225E-002</td>
    <td align="right">44.953</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 112|1_BDRM_5_3</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.225E-002</td>
    <td align="right">44.953</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 119|1_BDRM_5_4</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.225E-002</td>
    <td align="right">44.953</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 106|1_BDRM_6_2</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.781E-002</td>
    <td align="right">35.962</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 113|1_BDRM_6_3</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.781E-002</td>
    <td align="right">35.962</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 120|1_BDRM_6_4</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.781E-002</td>
    <td align="right">35.962</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 107|1_BDRM_7_2</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.225E-002</td>
    <td align="right">44.953</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 114|1_BDRM_7_3</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.225E-002</td>
    <td align="right">44.953</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 121|1_BDRM_7_4</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.225E-002</td>
    <td align="right">44.953</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 201|2_BDRM_1_2</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.417E-002</td>
    <td align="right">41.374</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 204|2_BDRM_1_3</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.417E-002</td>
    <td align="right">41.374</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 207|2_BDRM_1_4</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.417E-002</td>
    <td align="right">41.374</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 202|2_BDRM_2_2</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.216E-002</td>
    <td align="right">45.135</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 205|2_BDRM_2_3</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.216E-002</td>
    <td align="right">45.135</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 208|2_BDRM_2_4</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.216E-002</td>
    <td align="right">45.135</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 203|2_BDRM_3_2</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.312E-002</td>
    <td align="right">43.254</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 206|2_BDRM_3_3</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.312E-002</td>
    <td align="right">43.254</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 209|2_BDRM_3_4</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.312E-002</td>
    <td align="right">43.254</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 302|3_BDRM_1_3</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">3.4</td>
    <td align="right">2.433E-002</td>
    <td align="right">41.108</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 303|3_BDRM_1_4</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">3.4</td>
    <td align="right">2.433E-002</td>
    <td align="right">41.108</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">RES OCCUPANTS|BUILDING UNIT 301|3_BDRM_2_2</td>
    <td align="right">RES OCCUPANTS SCHEDULE</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">3.4</td>
    <td align="right">2.433E-002</td>
    <td align="right">41.108</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">BATHRM_1 BATHROOM PEOPLE</td>
    <td align="right">HOTELSMALL LOBBY_OCC_SCH</td>
    <td align="right">BATHRM_1</td>
    <td align="right">13.94</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">3.068E-002</td>
    <td align="right">32.598</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">BATHRM_2 BATHROOM PEOPLE</td>
    <td align="right">HOTELSMALL LOBBY_OCC_SCH</td>
    <td align="right">BATHRM_2</td>
    <td align="right">13.94</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">3.068E-002</td>
    <td align="right">32.598</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">COFFEE_SHOP COFFEE PEOPLE</td>
    <td align="right">RESTAURANTFASTFOOD BLDG_OCC_SCH</td>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">139.35</td>
    <td align="right">105.0</td>
    <td align="right">105.0</td>
    <td align="right">0.753</td>
    <td align="right">1.327</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTFASTFOOD ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">105</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">COMMUNITY_RM COMMUNITY PEOPLE</td>
    <td align="right">HOTELSMALL MEETINGROOM_OCC_SCH</td>
    <td align="right">COMMUNITY_RM</td>
    <td align="right">139.35</td>
    <td align="right">75.0</td>
    <td align="right">75.0</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">75</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">GYM 1 GYM 2 PEOPLE</td>
    <td align="right">HOTELSMALL EXERCISECENTER_OCC_SCH</td>
    <td align="right">GYM 1</td>
    <td align="right">97.55</td>
    <td align="right">20.9</td>
    <td align="right">20.9</td>
    <td align="right">0.215</td>
    <td align="right">4.659</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">21</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">LOBBY_ENTRY LOBBY PEOPLE</td>
    <td align="right">RETAILSTANDALONE BLDG_OCC_SCH_2010</td>
    <td align="right">LOBBY_ENTRY</td>
    <td align="right">55.74</td>
    <td align="right">9.0</td>
    <td align="right">9.0</td>
    <td align="right">0.161</td>
    <td align="right">6.194</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILSTANDALONE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">OFFICE 1 OFFICE 2 PEOPLE</td>
    <td align="right">APARTMENTMIDRISE OCC_OFF_SCH</td>
    <td align="right">OFFICE 1</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.271E-002</td>
    <td align="right">44.030</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">APARTMENTMIDRISE ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">LT_RETAIL_1 RETAIL PEOPLE</td>
    <td align="right">RETAILSTANDALONE BLDG_OCC_SCH_2010</td>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">125.42</td>
    <td align="right">20.3</td>
    <td align="right">20.3</td>
    <td align="right">0.161</td>
    <td align="right">6.194</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILSTANDALONE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">20</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">LT_RETAIL_2 RETAIL PEOPLE</td>
    <td align="right">RETAILSTANDALONE BLDG_OCC_SCH_2010</td>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">102.19</td>
    <td align="right">16.5</td>
    <td align="right">16.5</td>
    <td align="right">0.161</td>
    <td align="right">6.194</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILSTANDALONE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">LT_RETAIL_3 RETAIL PEOPLE</td>
    <td align="right">RETAILSTANDALONE BLDG_OCC_SCH_2010</td>
    <td align="right">LT_RETAIL_3</td>
    <td align="right">97.55</td>
    <td align="right">15.8</td>
    <td align="right">15.8</td>
    <td align="right">0.161</td>
    <td align="right">6.194</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILSTANDALONE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">16</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">LT_RETAIL_4 RETAIL PEOPLE</td>
    <td align="right">RETAILSTANDALONE BLDG_OCC_SCH_2010</td>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">102.19</td>
    <td align="right">16.5</td>
    <td align="right">16.5</td>
    <td align="right">0.161</td>
    <td align="right">6.194</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILSTANDALONE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">17</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 001 0_BDRM_1_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">95.814</td>
    <td align="right">2.292</td>
    <td align="right">152.086</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 001 0_Bdrm_1_2</td>
    <td align="right">0.000</td>
    <td align="right">95.814</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 005 0_BDRM_1_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">95.814</td>
    <td align="right">2.292</td>
    <td align="right">152.086</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 005 0_Bdrm_1_3</td>
    <td align="right">0.000</td>
    <td align="right">95.814</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 009 0_BDRM_1_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">95.814</td>
    <td align="right">2.292</td>
    <td align="right">152.086</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 009 0_Bdrm_1_4</td>
    <td align="right">0.000</td>
    <td align="right">95.814</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 002 0_BDRM_2_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">95.814</td>
    <td align="right">2.292</td>
    <td align="right">152.086</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 002 0_Bdrm_2_2</td>
    <td align="right">0.000</td>
    <td align="right">95.814</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 006 0_BDRM_2_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">95.814</td>
    <td align="right">2.292</td>
    <td align="right">152.086</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 006 0_Bdrm_2_3</td>
    <td align="right">0.000</td>
    <td align="right">95.814</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 010 0_BDRM_2_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">95.814</td>
    <td align="right">2.292</td>
    <td align="right">152.086</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 010 0_Bdrm_2_4</td>
    <td align="right">0.000</td>
    <td align="right">95.814</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 003 0_BDRM_3_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">95.814</td>
    <td align="right">2.292</td>
    <td align="right">152.086</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 003 0_Bdrm_3_2</td>
    <td align="right">0.000</td>
    <td align="right">95.814</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 007 0_BDRM_3_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">95.814</td>
    <td align="right">2.292</td>
    <td align="right">152.086</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 007 0_Bdrm_3_3</td>
    <td align="right">0.000</td>
    <td align="right">95.814</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 011 0_BDRM_3_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">95.814</td>
    <td align="right">2.292</td>
    <td align="right">152.086</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 011 0_Bdrm_3_4</td>
    <td align="right">0.000</td>
    <td align="right">95.814</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 004 0_BDRM_4_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">95.814</td>
    <td align="right">2.292</td>
    <td align="right">152.086</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 004 0_Bdrm_4_2</td>
    <td align="right">0.000</td>
    <td align="right">95.814</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 008 0_BDRM_4_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">95.814</td>
    <td align="right">2.292</td>
    <td align="right">152.086</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 008 0_Bdrm_4_3</td>
    <td align="right">0.000</td>
    <td align="right">95.814</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 012 0_BDRM_4_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">95.814</td>
    <td align="right">2.292</td>
    <td align="right">152.086</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 012 0_Bdrm_4_4</td>
    <td align="right">0.000</td>
    <td align="right">95.814</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 101 1_BDRM_1_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">109.293</td>
    <td align="right">1.961</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 101 1_Bdrm_1_2</td>
    <td align="right">0.000</td>
    <td align="right">109.293</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 108 1_BDRM_1_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">109.293</td>
    <td align="right">1.961</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 108 1_Bdrm_1_3</td>
    <td align="right">0.000</td>
    <td align="right">109.293</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 115 1_BDRM_1_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">109.293</td>
    <td align="right">1.961</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 115 1_Bdrm_1_4</td>
    <td align="right">0.000</td>
    <td align="right">109.293</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 102 1_BDRM_2_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">109.293</td>
    <td align="right">1.961</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 102 1_Bdrm_2_2</td>
    <td align="right">0.000</td>
    <td align="right">109.293</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 109 1_BDRM_2_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">109.293</td>
    <td align="right">1.961</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 109 1_Bdrm_2_3</td>
    <td align="right">0.000</td>
    <td align="right">109.293</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 116 1_BDRM_2_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">109.293</td>
    <td align="right">1.961</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 116 1_Bdrm_2_4</td>
    <td align="right">0.000</td>
    <td align="right">109.293</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 103 1_BDRM_3_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">109.293</td>
    <td align="right">1.961</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 103 1_Bdrm_3_2</td>
    <td align="right">0.000</td>
    <td align="right">109.293</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 110 1_BDRM_3_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">109.293</td>
    <td align="right">1.961</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 110 1_Bdrm_3_3</td>
    <td align="right">0.000</td>
    <td align="right">109.293</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 117 1_BDRM_3_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">109.293</td>
    <td align="right">1.961</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 117 1_Bdrm_3_4</td>
    <td align="right">0.000</td>
    <td align="right">109.293</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 104 1_BDRM_4_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">122.773</td>
    <td align="right">1.762</td>
    <td align="right">79.208</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 104 1_Bdrm_4_2</td>
    <td align="right">0.000</td>
    <td align="right">122.773</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 111 1_BDRM_4_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">122.773</td>
    <td align="right">1.762</td>
    <td align="right">79.208</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 111 1_Bdrm_4_3</td>
    <td align="right">0.000</td>
    <td align="right">122.773</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 118 1_BDRM_4_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">122.773</td>
    <td align="right">1.762</td>
    <td align="right">79.208</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 118 1_Bdrm_4_4</td>
    <td align="right">0.000</td>
    <td align="right">122.773</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 105 1_BDRM_5_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">122.773</td>
    <td align="right">1.762</td>
    <td align="right">79.208</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 105 1_Bdrm_5_2</td>
    <td align="right">0.000</td>
    <td align="right">122.773</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 112 1_BDRM_5_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">122.773</td>
    <td align="right">1.762</td>
    <td align="right">79.208</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 112 1_Bdrm_5_3</td>
    <td align="right">0.000</td>
    <td align="right">122.773</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 119 1_BDRM_5_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">122.773</td>
    <td align="right">1.762</td>
    <td align="right">79.208</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 119 1_Bdrm_5_4</td>
    <td align="right">0.000</td>
    <td align="right">122.773</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 106 1_BDRM_6_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">109.293</td>
    <td align="right">1.961</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 106 1_Bdrm_6_2</td>
    <td align="right">0.000</td>
    <td align="right">109.293</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 113 1_BDRM_6_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">109.293</td>
    <td align="right">1.961</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 113 1_Bdrm_6_3</td>
    <td align="right">0.000</td>
    <td align="right">109.293</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 120 1_BDRM_6_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">109.293</td>
    <td align="right">1.961</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 120 1_Bdrm_6_4</td>
    <td align="right">0.000</td>
    <td align="right">109.293</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 107 1_BDRM_7_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">122.773</td>
    <td align="right">1.762</td>
    <td align="right">79.208</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 107 1_Bdrm_7_2</td>
    <td align="right">0.000</td>
    <td align="right">122.773</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 114 1_BDRM_7_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">122.773</td>
    <td align="right">1.762</td>
    <td align="right">79.208</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 114 1_Bdrm_7_3</td>
    <td align="right">0.000</td>
    <td align="right">122.773</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 121 1_BDRM_7_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">122.773</td>
    <td align="right">1.762</td>
    <td align="right">79.208</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 121 1_Bdrm_7_4</td>
    <td align="right">0.000</td>
    <td align="right">122.773</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 201 2_BDRM_1_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">154.224</td>
    <td align="right">1.509</td>
    <td align="right">62.439</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 201 2_Bdrm_1_2</td>
    <td align="right">0.000</td>
    <td align="right">154.224</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 204 2_BDRM_1_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">154.224</td>
    <td align="right">1.509</td>
    <td align="right">62.439</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 204 2_Bdrm_1_3</td>
    <td align="right">0.000</td>
    <td align="right">154.224</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 207 2_BDRM_1_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">154.224</td>
    <td align="right">1.509</td>
    <td align="right">62.439</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 207 2_Bdrm_1_4</td>
    <td align="right">0.000</td>
    <td align="right">154.224</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 202 2_BDRM_2_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">163.210</td>
    <td align="right">1.464</td>
    <td align="right">66.077</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 202 2_Bdrm_2_2</td>
    <td align="right">0.000</td>
    <td align="right">163.210</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 205 2_BDRM_2_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">163.210</td>
    <td align="right">1.464</td>
    <td align="right">66.077</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 205 2_Bdrm_2_3</td>
    <td align="right">0.000</td>
    <td align="right">163.210</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 208 2_BDRM_2_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">163.210</td>
    <td align="right">1.464</td>
    <td align="right">66.077</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 208 2_Bdrm_2_4</td>
    <td align="right">0.000</td>
    <td align="right">163.210</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 203 2_BDRM_3_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">158.717</td>
    <td align="right">1.486</td>
    <td align="right">64.258</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 203 2_Bdrm_3_2</td>
    <td align="right">0.000</td>
    <td align="right">158.717</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 206 2_BDRM_3_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">158.717</td>
    <td align="right">1.486</td>
    <td align="right">64.258</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 206 2_Bdrm_3_3</td>
    <td align="right">0.000</td>
    <td align="right">158.717</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 209 2_BDRM_3_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">158.717</td>
    <td align="right">1.486</td>
    <td align="right">64.258</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 209 2_Bdrm_3_4</td>
    <td align="right">0.000</td>
    <td align="right">158.717</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 302 3_BDRM_1_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">190.169</td>
    <td align="right">1.365</td>
    <td align="right">56.097</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 302 3_Bdrm_1_3</td>
    <td align="right">0.000</td>
    <td align="right">190.169</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 303 3_BDRM_1_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">190.169</td>
    <td align="right">1.365</td>
    <td align="right">56.097</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 303 3_Bdrm_1_4</td>
    <td align="right">0.000</td>
    <td align="right">190.169</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 301 3_BDRM_2_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">190.169</td>
    <td align="right">1.365</td>
    <td align="right">56.097</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior|Building Unit 301 3_Bdrm_2_2</td>
    <td align="right">0.000</td>
    <td align="right">190.169</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">BATHRM_1 BATHROOM LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_RESTROOM_SCH</td>
    <td align="right">BATHRM_1</td>
    <td align="right">13.94</td>
    <td align="right">0.4</td>
    <td align="right">60.000</td>
    <td align="right">4.306</td>
    <td align="right">140.351</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">39.600</td>
    <td align="right">39.600</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">BATHRM_2 BATHROOM LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_RESTROOM_SCH</td>
    <td align="right">BATHRM_2</td>
    <td align="right">13.94</td>
    <td align="right">0.4</td>
    <td align="right">60.000</td>
    <td align="right">4.306</td>
    <td align="right">140.351</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">39.600</td>
    <td align="right">39.600</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">COFFEE_SHOP COFFEE LIGHTS</td>
    <td align="right">RESTAURANTFASTFOOD BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">139.35</td>
    <td align="right">105.0</td>
    <td align="right">600.000</td>
    <td align="right">4.306</td>
    <td align="right">5.714</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">600.000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">COMMUNITY_RM COMMUNITY LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_MEETINGROOM_SCH</td>
    <td align="right">COMMUNITY_RM</td>
    <td align="right">139.35</td>
    <td align="right">75.0</td>
    <td align="right">450.000</td>
    <td align="right">3.229</td>
    <td align="right">6.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">450.000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">CORRIDOR 1 CORRIDOR 5 LIGHTS</td>
    <td align="right">APARTMENTMIDRISE LTG_COR_SCH_2013</td>
    <td align="right">CORRIDOR 1</td>
    <td align="right">92.90</td>
    <td align="right">0.0</td>
    <td align="right">400.000</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">212.576</td>
    <td align="right">212.576</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">CORRIDOR_2 CORRIDOR 5 LIGHTS</td>
    <td align="right">APARTMENTMIDRISE LTG_COR_SCH_2013</td>
    <td align="right">CORRIDOR_2</td>
    <td align="right">74.32</td>
    <td align="right">0.0</td>
    <td align="right">320.000</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">170.061</td>
    <td align="right">170.061</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">CORRIDOR_3 CORRIDOR 5 LIGHTS</td>
    <td align="right">APARTMENTMIDRISE LTG_COR_SCH_2013</td>
    <td align="right">CORRIDOR_3</td>
    <td align="right">74.32</td>
    <td align="right">0.0</td>
    <td align="right">320.000</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">170.061</td>
    <td align="right">170.061</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">CORRIDOR_4 CORRIDOR 5 LIGHTS</td>
    <td align="right">APARTMENTMIDRISE LTG_COR_SCH_2013</td>
    <td align="right">CORRIDOR_4</td>
    <td align="right">74.32</td>
    <td align="right">0.0</td>
    <td align="right">320.000</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">170.061</td>
    <td align="right">170.061</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">GARBAGE 1 GARBAGE 2 LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">GARBAGE 1</td>
    <td align="right">41.81</td>
    <td align="right">0.0</td>
    <td align="right">135.000</td>
    <td align="right">3.229</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">135.000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">GYM 1 GYM 2 LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_EXERCENTER_SCH</td>
    <td align="right">GYM 1</td>
    <td align="right">97.55</td>
    <td align="right">20.9</td>
    <td align="right">315.000</td>
    <td align="right">3.229</td>
    <td align="right">15.045</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">315.000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">LOBBY_ENTRY LOBBY LIGHTS</td>
    <td align="right">RETAILSTANDALONE BLDG_LIGHT_ENTRY_SCH_2013</td>
    <td align="right">LOBBY_ENTRY</td>
    <td align="right">55.74</td>
    <td align="right">9.0</td>
    <td align="right">240.000</td>
    <td align="right">4.306</td>
    <td align="right">26.667</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">240.000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">MAIL_SHIPPING MAIL LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">MAIL_SHIPPING</td>
    <td align="right">41.81</td>
    <td align="right">0.0</td>
    <td align="right">135.000</td>
    <td align="right">3.229</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">135.000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">OFFICE 1 OFFICE 2 LIGHTS</td>
    <td align="right">APARTMENTMIDRISE LTG_OFF_SCH_2010_2013</td>
    <td align="right">OFFICE 1</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">225.000</td>
    <td align="right">3.229</td>
    <td align="right">142.180</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">225.000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">LT_RETAIL_1 RETAIL LIGHTS</td>
    <td align="right">RETAILSTANDALONE BLDG_LIGHT_SCH_2013</td>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">125.42</td>
    <td align="right">20.3</td>
    <td align="right">675.000</td>
    <td align="right">5.382</td>
    <td align="right">33.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">675.000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">LT_RETAIL_2 RETAIL LIGHTS</td>
    <td align="right">RETAILSTANDALONE BLDG_LIGHT_SCH_2013</td>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">102.19</td>
    <td align="right">16.5</td>
    <td align="right">550.000</td>
    <td align="right">5.382</td>
    <td align="right">33.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">550.000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">LT_RETAIL_3 RETAIL LIGHTS</td>
    <td align="right">RETAILSTANDALONE BLDG_LIGHT_SCH_2013</td>
    <td align="right">LT_RETAIL_3</td>
    <td align="right">97.55</td>
    <td align="right">15.8</td>
    <td align="right">525.000</td>
    <td align="right">5.382</td>
    <td align="right">33.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">525.000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">LT_RETAIL_4 RETAIL LIGHTS</td>
    <td align="right">RETAILSTANDALONE BLDG_LIGHT_SCH_2013</td>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">102.19</td>
    <td align="right">16.5</td>
    <td align="right">550.000</td>
    <td align="right">5.382</td>
    <td align="right">33.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">550.000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">STAIR_1 STAIR LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">STAIR_1</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">120.000</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">66.000</td>
    <td align="right">66.000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">STAIR_2 STAIR LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">STAIR_2</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">120.000</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">66.000</td>
    <td align="right">66.000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">STAIRWELL_1_2 STAIR LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">STAIRWELL_1_2</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">120.000</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">66.000</td>
    <td align="right">66.000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">STAIRWELL_1_3 STAIR LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">STAIRWELL_1_3</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">120.000</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">66.000</td>
    <td align="right">66.000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">STAIRWELL_1_4 STAIR LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">STAIRWELL_1_4</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">120.000</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">66.000</td>
    <td align="right">66.000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">STAIRWELL_2_2 STAIR LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">STAIRWELL_2_2</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">120.000</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">66.000</td>
    <td align="right">66.000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">STAIRWELL_2_3 STAIR LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">STAIRWELL_2_3</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">120.000</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">66.000</td>
    <td align="right">66.000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">STAIRWELL_2_4 STAIR LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">STAIRWELL_2_4</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">120.000</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">66.000</td>
    <td align="right">66.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">40138.115</td>
    <td align="right">960.096</td>
    <td align="right">63711.293</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 001</td>
    <td align="right">0.000</td>
    <td align="right">3608.277</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RES CW|BUILDING UNIT 001</td>
    <td align="right">RES CW SCHEDULE</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3593.642</td>
    <td align="right">85.959</td>
    <td align="right">5704.193</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 001</td>
    <td align="right">0.000</td>
    <td align="right">323.056</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RES DW|BUILDING UNIT 001</td>
    <td align="right">RES DW SCHEDULE</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5367.370</td>
    <td align="right">128.386</td>
    <td align="right">8519.635</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 001</td>
    <td align="right">0.000</td>
    <td align="right">612.685</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 001|0_BDRM_1_2</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">225.335</td>
    <td align="right">5.390</td>
    <td align="right">357.675</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 001</td>
    <td align="right">0.000</td>
    <td align="right">225.335</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 001</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">105.925</td>
    <td align="right">2.534</td>
    <td align="right">168.135</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 001</td>
    <td align="right">0.000</td>
    <td align="right">105.925</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">RES REFRIG|BUILDING UNIT 001</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">52.191</td>
    <td align="right">1.248</td>
    <td align="right">82.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 001</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 005</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">40138.115</td>
    <td align="right">960.096</td>
    <td align="right">63711.293</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 005</td>
    <td align="right">0.000</td>
    <td align="right">3608.277</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">RES CW|BUILDING UNIT 005</td>
    <td align="right">RES CW SCHEDULE 4</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3593.642</td>
    <td align="right">85.959</td>
    <td align="right">5704.193</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 005</td>
    <td align="right">0.000</td>
    <td align="right">323.056</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">RES DW|BUILDING UNIT 005</td>
    <td align="right">RES DW SCHEDULE 4</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5367.370</td>
    <td align="right">128.386</td>
    <td align="right">8519.635</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 005</td>
    <td align="right">0.000</td>
    <td align="right">612.685</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 005|0_BDRM_1_3</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">225.335</td>
    <td align="right">5.390</td>
    <td align="right">357.675</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 005</td>
    <td align="right">0.000</td>
    <td align="right">225.335</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 005</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">105.925</td>
    <td align="right">2.534</td>
    <td align="right">168.135</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 005</td>
    <td align="right">0.000</td>
    <td align="right">105.925</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">RES REFRIG|BUILDING UNIT 005</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">52.191</td>
    <td align="right">1.248</td>
    <td align="right">82.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 005</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 009</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">40138.115</td>
    <td align="right">960.096</td>
    <td align="right">63711.293</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 009</td>
    <td align="right">0.000</td>
    <td align="right">3608.277</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">RES CW|BUILDING UNIT 009</td>
    <td align="right">RES CW SCHEDULE 8</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3593.642</td>
    <td align="right">85.959</td>
    <td align="right">5704.193</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 009</td>
    <td align="right">0.000</td>
    <td align="right">323.056</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">RES DW|BUILDING UNIT 009</td>
    <td align="right">RES DW SCHEDULE 8</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5367.370</td>
    <td align="right">128.386</td>
    <td align="right">8519.635</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 009</td>
    <td align="right">0.000</td>
    <td align="right">612.685</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 009|0_BDRM_1_4</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">225.335</td>
    <td align="right">5.390</td>
    <td align="right">357.675</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 009</td>
    <td align="right">0.000</td>
    <td align="right">225.335</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 009</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">105.925</td>
    <td align="right">2.534</td>
    <td align="right">168.135</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 009</td>
    <td align="right">0.000</td>
    <td align="right">105.925</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">RES REFRIG|BUILDING UNIT 009</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">52.191</td>
    <td align="right">1.248</td>
    <td align="right">82.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 009</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 002</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">40138.115</td>
    <td align="right">960.096</td>
    <td align="right">63711.293</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 002</td>
    <td align="right">0.000</td>
    <td align="right">3608.277</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">RES CW|BUILDING UNIT 002</td>
    <td align="right">RES CW SCHEDULE 1</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3593.642</td>
    <td align="right">85.959</td>
    <td align="right">5704.193</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 002</td>
    <td align="right">0.000</td>
    <td align="right">323.056</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">RES DW|BUILDING UNIT 002</td>
    <td align="right">RES DW SCHEDULE 1</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5367.370</td>
    <td align="right">128.386</td>
    <td align="right">8519.635</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 002</td>
    <td align="right">0.000</td>
    <td align="right">612.685</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 002|0_BDRM_2_2</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">225.335</td>
    <td align="right">5.390</td>
    <td align="right">357.675</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 002</td>
    <td align="right">0.000</td>
    <td align="right">225.335</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 002</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">105.925</td>
    <td align="right">2.534</td>
    <td align="right">168.135</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 002</td>
    <td align="right">0.000</td>
    <td align="right">105.925</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">RES REFRIG|BUILDING UNIT 002</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">52.191</td>
    <td align="right">1.248</td>
    <td align="right">82.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 002</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 006</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">40138.115</td>
    <td align="right">960.096</td>
    <td align="right">63711.293</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 006</td>
    <td align="right">0.000</td>
    <td align="right">3608.277</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">RES CW|BUILDING UNIT 006</td>
    <td align="right">RES CW SCHEDULE 5</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3593.642</td>
    <td align="right">85.959</td>
    <td align="right">5704.193</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 006</td>
    <td align="right">0.000</td>
    <td align="right">323.056</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">RES DW|BUILDING UNIT 006</td>
    <td align="right">RES DW SCHEDULE 5</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5367.370</td>
    <td align="right">128.386</td>
    <td align="right">8519.635</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 006</td>
    <td align="right">0.000</td>
    <td align="right">612.685</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 006|0_BDRM_2_3</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">225.335</td>
    <td align="right">5.390</td>
    <td align="right">357.675</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 006</td>
    <td align="right">0.000</td>
    <td align="right">225.335</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 006</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">105.925</td>
    <td align="right">2.534</td>
    <td align="right">168.135</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 006</td>
    <td align="right">0.000</td>
    <td align="right">105.925</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">RES REFRIG|BUILDING UNIT 006</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">52.191</td>
    <td align="right">1.248</td>
    <td align="right">82.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 006</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 010</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">40138.115</td>
    <td align="right">960.096</td>
    <td align="right">63711.293</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 010</td>
    <td align="right">0.000</td>
    <td align="right">3608.277</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">RES CW|BUILDING UNIT 010</td>
    <td align="right">RES CW SCHEDULE 9</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3593.642</td>
    <td align="right">85.959</td>
    <td align="right">5704.193</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 010</td>
    <td align="right">0.000</td>
    <td align="right">323.056</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">RES DW|BUILDING UNIT 010</td>
    <td align="right">RES DW SCHEDULE 9</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5367.370</td>
    <td align="right">128.386</td>
    <td align="right">8519.635</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 010</td>
    <td align="right">0.000</td>
    <td align="right">612.685</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 010|0_BDRM_2_4</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">225.335</td>
    <td align="right">5.390</td>
    <td align="right">357.675</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 010</td>
    <td align="right">0.000</td>
    <td align="right">225.335</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 010</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">105.925</td>
    <td align="right">2.534</td>
    <td align="right">168.135</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 010</td>
    <td align="right">0.000</td>
    <td align="right">105.925</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">RES REFRIG|BUILDING UNIT 010</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">52.191</td>
    <td align="right">1.248</td>
    <td align="right">82.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 010</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 003</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">40138.115</td>
    <td align="right">960.096</td>
    <td align="right">63711.293</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 003</td>
    <td align="right">0.000</td>
    <td align="right">3608.277</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">RES CW|BUILDING UNIT 003</td>
    <td align="right">RES CW SCHEDULE 2</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3593.642</td>
    <td align="right">85.959</td>
    <td align="right">5704.193</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 003</td>
    <td align="right">0.000</td>
    <td align="right">323.056</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">RES DW|BUILDING UNIT 003</td>
    <td align="right">RES DW SCHEDULE 2</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5367.370</td>
    <td align="right">128.386</td>
    <td align="right">8519.635</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 003</td>
    <td align="right">0.000</td>
    <td align="right">612.685</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 003|0_BDRM_3_2</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">225.335</td>
    <td align="right">5.390</td>
    <td align="right">357.675</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 003</td>
    <td align="right">0.000</td>
    <td align="right">225.335</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 003</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">105.925</td>
    <td align="right">2.534</td>
    <td align="right">168.135</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 003</td>
    <td align="right">0.000</td>
    <td align="right">105.925</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">RES REFRIG|BUILDING UNIT 003</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">52.191</td>
    <td align="right">1.248</td>
    <td align="right">82.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 003</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 007</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">40138.115</td>
    <td align="right">960.096</td>
    <td align="right">63711.293</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 007</td>
    <td align="right">0.000</td>
    <td align="right">3608.277</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">RES CW|BUILDING UNIT 007</td>
    <td align="right">RES CW SCHEDULE 6</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3593.642</td>
    <td align="right">85.959</td>
    <td align="right">5704.193</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 007</td>
    <td align="right">0.000</td>
    <td align="right">323.056</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">RES DW|BUILDING UNIT 007</td>
    <td align="right">RES DW SCHEDULE 6</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5367.370</td>
    <td align="right">128.386</td>
    <td align="right">8519.635</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 007</td>
    <td align="right">0.000</td>
    <td align="right">612.685</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 007|0_BDRM_3_3</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">225.335</td>
    <td align="right">5.390</td>
    <td align="right">357.675</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 007</td>
    <td align="right">0.000</td>
    <td align="right">225.335</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 007</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">105.925</td>
    <td align="right">2.534</td>
    <td align="right">168.135</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 007</td>
    <td align="right">0.000</td>
    <td align="right">105.925</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">RES REFRIG|BUILDING UNIT 007</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">52.191</td>
    <td align="right">1.248</td>
    <td align="right">82.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 007</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 011</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">40138.115</td>
    <td align="right">960.096</td>
    <td align="right">63711.293</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 011</td>
    <td align="right">0.000</td>
    <td align="right">3608.277</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">RES CW|BUILDING UNIT 011</td>
    <td align="right">RES CW SCHEDULE 10</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3593.642</td>
    <td align="right">85.959</td>
    <td align="right">5704.193</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 011</td>
    <td align="right">0.000</td>
    <td align="right">323.056</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">RES DW|BUILDING UNIT 011</td>
    <td align="right">RES DW SCHEDULE 10</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5367.370</td>
    <td align="right">128.386</td>
    <td align="right">8519.635</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 011</td>
    <td align="right">0.000</td>
    <td align="right">612.685</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 011|0_BDRM_3_4</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">225.335</td>
    <td align="right">5.390</td>
    <td align="right">357.675</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 011</td>
    <td align="right">0.000</td>
    <td align="right">225.335</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 011</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">105.925</td>
    <td align="right">2.534</td>
    <td align="right">168.135</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 011</td>
    <td align="right">0.000</td>
    <td align="right">105.925</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">RES REFRIG|BUILDING UNIT 011</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">52.191</td>
    <td align="right">1.248</td>
    <td align="right">82.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 011</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 004</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">40138.115</td>
    <td align="right">960.096</td>
    <td align="right">63711.293</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 004</td>
    <td align="right">0.000</td>
    <td align="right">3608.277</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">RES CW|BUILDING UNIT 004</td>
    <td align="right">RES CW SCHEDULE 3</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3593.642</td>
    <td align="right">85.959</td>
    <td align="right">5704.193</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 004</td>
    <td align="right">0.000</td>
    <td align="right">323.056</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">RES DW|BUILDING UNIT 004</td>
    <td align="right">RES DW SCHEDULE 3</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5367.370</td>
    <td align="right">128.386</td>
    <td align="right">8519.635</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 004</td>
    <td align="right">0.000</td>
    <td align="right">612.685</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 004|0_BDRM_4_2</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">225.335</td>
    <td align="right">5.390</td>
    <td align="right">357.675</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 004</td>
    <td align="right">0.000</td>
    <td align="right">225.335</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 004</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">105.925</td>
    <td align="right">2.534</td>
    <td align="right">168.135</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 004</td>
    <td align="right">0.000</td>
    <td align="right">105.925</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">RES REFRIG|BUILDING UNIT 004</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">52.191</td>
    <td align="right">1.248</td>
    <td align="right">82.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 004</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 008</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">40138.115</td>
    <td align="right">960.096</td>
    <td align="right">63711.293</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 008</td>
    <td align="right">0.000</td>
    <td align="right">3608.277</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">RES CW|BUILDING UNIT 008</td>
    <td align="right">RES CW SCHEDULE 7</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3593.642</td>
    <td align="right">85.959</td>
    <td align="right">5704.193</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 008</td>
    <td align="right">0.000</td>
    <td align="right">323.056</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">RES DW|BUILDING UNIT 008</td>
    <td align="right">RES DW SCHEDULE 7</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5367.370</td>
    <td align="right">128.386</td>
    <td align="right">8519.635</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 008</td>
    <td align="right">0.000</td>
    <td align="right">612.685</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 008|0_BDRM_4_3</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">225.335</td>
    <td align="right">5.390</td>
    <td align="right">357.675</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 008</td>
    <td align="right">0.000</td>
    <td align="right">225.335</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 008</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">105.925</td>
    <td align="right">2.534</td>
    <td align="right">168.135</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 008</td>
    <td align="right">0.000</td>
    <td align="right">105.925</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">RES REFRIG|BUILDING UNIT 008</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">52.191</td>
    <td align="right">1.248</td>
    <td align="right">82.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 008</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 012</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">40138.115</td>
    <td align="right">960.096</td>
    <td align="right">63711.293</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 012</td>
    <td align="right">0.000</td>
    <td align="right">3608.277</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">RES CW|BUILDING UNIT 012</td>
    <td align="right">RES CW SCHEDULE 11</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3593.642</td>
    <td align="right">85.959</td>
    <td align="right">5704.193</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 012</td>
    <td align="right">0.000</td>
    <td align="right">323.056</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">RES DW|BUILDING UNIT 012</td>
    <td align="right">RES DW SCHEDULE 11</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5367.370</td>
    <td align="right">128.386</td>
    <td align="right">8519.635</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 012</td>
    <td align="right">0.000</td>
    <td align="right">612.685</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 012|0_BDRM_4_4</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">225.335</td>
    <td align="right">5.390</td>
    <td align="right">357.675</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 012</td>
    <td align="right">0.000</td>
    <td align="right">225.335</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 012</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">105.925</td>
    <td align="right">2.534</td>
    <td align="right">168.135</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 012</td>
    <td align="right">0.000</td>
    <td align="right">105.925</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">RES REFRIG|BUILDING UNIT 012</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">52.191</td>
    <td align="right">1.248</td>
    <td align="right">82.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 012</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 101</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">960.096</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 101</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">RES CW|BUILDING UNIT 101</td>
    <td align="right">RES CW SCHEDULE 12</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">85.959</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 101</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">RES DW|BUILDING UNIT 101</td>
    <td align="right">RES DW SCHEDULE 12</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">128.386</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 101</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 101|1_BDRM_1_2</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">265.888</td>
    <td align="right">4.770</td>
    <td align="right">171.541</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 101</td>
    <td align="right">0.000</td>
    <td align="right">265.888</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 101</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.537</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 101</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">RES REFRIG|BUILDING UNIT 101</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.936</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 101</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 108</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">960.096</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 108</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">RES CW|BUILDING UNIT 108</td>
    <td align="right">RES CW SCHEDULE 19</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">85.959</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 108</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">RES DW|BUILDING UNIT 108</td>
    <td align="right">RES DW SCHEDULE 19</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">128.386</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 108</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 108|1_BDRM_1_3</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">265.888</td>
    <td align="right">4.770</td>
    <td align="right">171.541</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 108</td>
    <td align="right">0.000</td>
    <td align="right">265.888</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 108</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.537</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 108</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">RES REFRIG|BUILDING UNIT 108</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.936</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 108</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 115</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">960.096</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 115</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">RES CW|BUILDING UNIT 115</td>
    <td align="right">RES CW SCHEDULE 26</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">85.959</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 115</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">RES DW|BUILDING UNIT 115</td>
    <td align="right">RES DW SCHEDULE 26</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">128.386</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 115</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 115|1_BDRM_1_4</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">265.888</td>
    <td align="right">4.770</td>
    <td align="right">171.541</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 115</td>
    <td align="right">0.000</td>
    <td align="right">265.888</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 115</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.537</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 115</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">RES REFRIG|BUILDING UNIT 115</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.936</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 115</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 102</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">960.096</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 102</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">RES CW|BUILDING UNIT 102</td>
    <td align="right">RES CW SCHEDULE 13</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">85.959</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 102</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">RES DW|BUILDING UNIT 102</td>
    <td align="right">RES DW SCHEDULE 13</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">128.386</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 102</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 102|1_BDRM_2_2</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">265.888</td>
    <td align="right">4.770</td>
    <td align="right">171.541</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 102</td>
    <td align="right">0.000</td>
    <td align="right">265.888</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 102</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.537</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 102</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">RES REFRIG|BUILDING UNIT 102</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.936</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 102</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 109</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">960.096</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 109</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">RES CW|BUILDING UNIT 109</td>
    <td align="right">RES CW SCHEDULE 20</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">85.959</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 109</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">RES DW|BUILDING UNIT 109</td>
    <td align="right">RES DW SCHEDULE 20</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">128.386</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 109</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 109|1_BDRM_2_3</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">265.888</td>
    <td align="right">4.770</td>
    <td align="right">171.541</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 109</td>
    <td align="right">0.000</td>
    <td align="right">265.888</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 109</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.537</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 109</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">RES REFRIG|BUILDING UNIT 109</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.936</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 109</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 116</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">960.096</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 116</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">RES CW|BUILDING UNIT 116</td>
    <td align="right">RES CW SCHEDULE 27</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">85.959</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 116</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">RES DW|BUILDING UNIT 116</td>
    <td align="right">RES DW SCHEDULE 27</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">128.386</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 116</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 116|1_BDRM_2_4</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">265.888</td>
    <td align="right">4.770</td>
    <td align="right">171.541</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 116</td>
    <td align="right">0.000</td>
    <td align="right">265.888</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 116</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.537</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 116</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">RES REFRIG|BUILDING UNIT 116</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.936</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 116</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 103</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">960.096</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 103</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">RES CW|BUILDING UNIT 103</td>
    <td align="right">RES CW SCHEDULE 14</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">85.959</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 103</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">RES DW|BUILDING UNIT 103</td>
    <td align="right">RES DW SCHEDULE 14</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">128.386</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 103</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 103|1_BDRM_3_2</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">265.888</td>
    <td align="right">4.770</td>
    <td align="right">171.541</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 103</td>
    <td align="right">0.000</td>
    <td align="right">265.888</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 103</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.537</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 103</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">RES REFRIG|BUILDING UNIT 103</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.936</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 103</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 110</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">960.096</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 110</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">RES CW|BUILDING UNIT 110</td>
    <td align="right">RES CW SCHEDULE 21</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">85.959</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 110</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">RES DW|BUILDING UNIT 110</td>
    <td align="right">RES DW SCHEDULE 21</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">128.386</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 110</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 110|1_BDRM_3_3</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">265.888</td>
    <td align="right">4.770</td>
    <td align="right">171.541</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 110</td>
    <td align="right">0.000</td>
    <td align="right">265.888</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 110</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.537</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 110</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">RES REFRIG|BUILDING UNIT 110</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.936</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 110</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 117</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">960.096</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 117</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">RES CW|BUILDING UNIT 117</td>
    <td align="right">RES CW SCHEDULE 28</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">85.959</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 117</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">RES DW|BUILDING UNIT 117</td>
    <td align="right">RES DW SCHEDULE 28</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">128.386</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 117</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 117|1_BDRM_3_4</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">265.888</td>
    <td align="right">4.770</td>
    <td align="right">171.541</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 117</td>
    <td align="right">0.000</td>
    <td align="right">265.888</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 117</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.537</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 117</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">RES REFRIG|BUILDING UNIT 117</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.936</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 117</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 104</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">768.077</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 104</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">RES CW|BUILDING UNIT 104</td>
    <td align="right">RES CW SCHEDULE 15</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">68.767</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 104</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">RES DW|BUILDING UNIT 104</td>
    <td align="right">RES DW SCHEDULE 15</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">102.709</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 104</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 104|1_BDRM_4_2</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">273.520</td>
    <td align="right">3.926</td>
    <td align="right">176.465</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 104</td>
    <td align="right">0.000</td>
    <td align="right">273.520</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 104</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.029</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 104</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">RES REFRIG|BUILDING UNIT 104</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.749</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 104</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 111</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">768.077</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 111</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">RES CW|BUILDING UNIT 111</td>
    <td align="right">RES CW SCHEDULE 22</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">68.767</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 111</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">RES DW|BUILDING UNIT 111</td>
    <td align="right">RES DW SCHEDULE 22</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">102.709</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 111</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 111|1_BDRM_4_3</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">273.520</td>
    <td align="right">3.926</td>
    <td align="right">176.465</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 111</td>
    <td align="right">0.000</td>
    <td align="right">273.520</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 111</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.029</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 111</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">RES REFRIG|BUILDING UNIT 111</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.749</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 111</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 118</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">768.077</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 118</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">RES CW|BUILDING UNIT 118</td>
    <td align="right">RES CW SCHEDULE 29</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">68.767</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 118</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">RES DW|BUILDING UNIT 118</td>
    <td align="right">RES DW SCHEDULE 29</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">102.709</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 118</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 118|1_BDRM_4_4</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">273.520</td>
    <td align="right">3.926</td>
    <td align="right">176.465</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 118</td>
    <td align="right">0.000</td>
    <td align="right">273.520</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 118</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.029</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 118</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">RES REFRIG|BUILDING UNIT 118</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.749</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 118</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 105</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">768.077</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 105</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">RES CW|BUILDING UNIT 105</td>
    <td align="right">RES CW SCHEDULE 16</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">68.767</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 105</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">RES DW|BUILDING UNIT 105</td>
    <td align="right">RES DW SCHEDULE 16</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">102.709</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 105</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 105|1_BDRM_5_2</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">273.520</td>
    <td align="right">3.926</td>
    <td align="right">176.465</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 105</td>
    <td align="right">0.000</td>
    <td align="right">273.520</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 105</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.029</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 105</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">RES REFRIG|BUILDING UNIT 105</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.749</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 105</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 112</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">768.077</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 112</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">RES CW|BUILDING UNIT 112</td>
    <td align="right">RES CW SCHEDULE 23</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">68.767</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 112</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">RES DW|BUILDING UNIT 112</td>
    <td align="right">RES DW SCHEDULE 23</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">102.709</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 112</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 112|1_BDRM_5_3</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">273.520</td>
    <td align="right">3.926</td>
    <td align="right">176.465</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 112</td>
    <td align="right">0.000</td>
    <td align="right">273.520</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 112</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.029</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 112</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">RES REFRIG|BUILDING UNIT 112</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.749</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 112</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 119</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">768.077</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 119</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">RES CW|BUILDING UNIT 119</td>
    <td align="right">RES CW SCHEDULE 30</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">68.767</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 119</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">RES DW|BUILDING UNIT 119</td>
    <td align="right">RES DW SCHEDULE 30</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">102.709</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 119</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 119|1_BDRM_5_4</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">273.520</td>
    <td align="right">3.926</td>
    <td align="right">176.465</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 119</td>
    <td align="right">0.000</td>
    <td align="right">273.520</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 119</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.029</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 119</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">RES REFRIG|BUILDING UNIT 119</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.749</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 119</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 106</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">960.096</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 106</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">RES CW|BUILDING UNIT 106</td>
    <td align="right">RES CW SCHEDULE 17</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">85.959</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 106</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">RES DW|BUILDING UNIT 106</td>
    <td align="right">RES DW SCHEDULE 17</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">128.386</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 106</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 106|1_BDRM_6_2</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">265.888</td>
    <td align="right">4.770</td>
    <td align="right">171.541</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 106</td>
    <td align="right">0.000</td>
    <td align="right">265.888</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 106</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.537</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 106</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">RES REFRIG|BUILDING UNIT 106</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.936</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 106</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 113</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">960.096</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 113</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">RES CW|BUILDING UNIT 113</td>
    <td align="right">RES CW SCHEDULE 24</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">85.959</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 113</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">RES DW|BUILDING UNIT 113</td>
    <td align="right">RES DW SCHEDULE 24</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">128.386</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 113</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 113|1_BDRM_6_3</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">265.888</td>
    <td align="right">4.770</td>
    <td align="right">171.541</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 113</td>
    <td align="right">0.000</td>
    <td align="right">265.888</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 113</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.537</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 113</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">RES REFRIG|BUILDING UNIT 113</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.936</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 113</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 120</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">960.096</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 120</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">RES CW|BUILDING UNIT 120</td>
    <td align="right">RES CW SCHEDULE 31</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">85.959</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 120</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">RES DW|BUILDING UNIT 120</td>
    <td align="right">RES DW SCHEDULE 31</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">128.386</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 120</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 120|1_BDRM_6_4</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">265.888</td>
    <td align="right">4.770</td>
    <td align="right">171.541</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 120</td>
    <td align="right">0.000</td>
    <td align="right">265.888</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 120</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.537</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 120</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">RES REFRIG|BUILDING UNIT 120</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.936</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 120</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 107</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">768.077</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 107</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">RES CW|BUILDING UNIT 107</td>
    <td align="right">RES CW SCHEDULE 18</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">68.767</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 107</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">RES DW|BUILDING UNIT 107</td>
    <td align="right">RES DW SCHEDULE 18</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">102.709</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 107</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 107|1_BDRM_7_2</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">273.520</td>
    <td align="right">3.926</td>
    <td align="right">176.465</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 107</td>
    <td align="right">0.000</td>
    <td align="right">273.520</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 107</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.029</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 107</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">RES REFRIG|BUILDING UNIT 107</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.749</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 107</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 114</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">768.077</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 114</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">RES CW|BUILDING UNIT 114</td>
    <td align="right">RES CW SCHEDULE 25</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">68.767</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 114</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">RES DW|BUILDING UNIT 114</td>
    <td align="right">RES DW SCHEDULE 25</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">102.709</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 114</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 114|1_BDRM_7_3</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">273.520</td>
    <td align="right">3.926</td>
    <td align="right">176.465</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 114</td>
    <td align="right">0.000</td>
    <td align="right">273.520</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 114</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.029</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 114</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">RES REFRIG|BUILDING UNIT 114</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.749</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 114</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 121</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">53517.486</td>
    <td align="right">768.077</td>
    <td align="right">34527.410</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 121</td>
    <td align="right">0.000</td>
    <td align="right">4811.036</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">RES CW|BUILDING UNIT 121</td>
    <td align="right">RES CW SCHEDULE 32</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">4791.523</td>
    <td align="right">68.767</td>
    <td align="right">3091.305</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 121</td>
    <td align="right">0.000</td>
    <td align="right">430.741</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">RES DW|BUILDING UNIT 121</td>
    <td align="right">RES DW SCHEDULE 32</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">7156.494</td>
    <td align="right">102.709</td>
    <td align="right">4617.093</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 121</td>
    <td align="right">0.000</td>
    <td align="right">816.914</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 121|1_BDRM_7_4</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">273.520</td>
    <td align="right">3.926</td>
    <td align="right">176.465</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 121</td>
    <td align="right">0.000</td>
    <td align="right">273.520</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 121</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">141.405</td>
    <td align="right">2.029</td>
    <td align="right">91.229</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 121</td>
    <td align="right">0.000</td>
    <td align="right">141.405</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">RES REFRIG|BUILDING UNIT 121</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">52.191</td>
    <td align="right">0.749</td>
    <td align="right">33.672</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 121</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 201</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">66896.858</td>
    <td align="right">654.611</td>
    <td align="right">27083.748</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 201</td>
    <td align="right">0.000</td>
    <td align="right">6013.796</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">RES CW|BUILDING UNIT 201</td>
    <td align="right">RES CW SCHEDULE 33</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">5265.686</td>
    <td align="right">51.527</td>
    <td align="right">2131.857</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 201</td>
    <td align="right">0.000</td>
    <td align="right">297.021</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">RES DW|BUILDING UNIT 201</td>
    <td align="right">RES DW SCHEDULE 33</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">6820.396</td>
    <td align="right">66.740</td>
    <td align="right">2761.294</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 201</td>
    <td align="right">0.000</td>
    <td align="right">860.726</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 201|2_BDRM_1_2</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">324.249</td>
    <td align="right">3.173</td>
    <td align="right">131.275</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 201</td>
    <td align="right">0.000</td>
    <td align="right">324.249</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 201</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">176.885</td>
    <td align="right">1.731</td>
    <td align="right">71.613</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 201</td>
    <td align="right">0.000</td>
    <td align="right">176.885</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">RES REFRIG|BUILDING UNIT 201</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">52.191</td>
    <td align="right">0.511</td>
    <td align="right">21.130</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 201</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 204</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">66896.858</td>
    <td align="right">654.611</td>
    <td align="right">27083.748</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 204</td>
    <td align="right">0.000</td>
    <td align="right">6013.796</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">RES CW|BUILDING UNIT 204</td>
    <td align="right">RES CW SCHEDULE 36</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">5265.686</td>
    <td align="right">51.527</td>
    <td align="right">2131.857</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 204</td>
    <td align="right">0.000</td>
    <td align="right">297.021</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">RES DW|BUILDING UNIT 204</td>
    <td align="right">RES DW SCHEDULE 36</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">6820.396</td>
    <td align="right">66.740</td>
    <td align="right">2761.294</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 204</td>
    <td align="right">0.000</td>
    <td align="right">860.726</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 204|2_BDRM_1_3</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">324.249</td>
    <td align="right">3.173</td>
    <td align="right">131.275</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 204</td>
    <td align="right">0.000</td>
    <td align="right">324.249</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 204</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">176.885</td>
    <td align="right">1.731</td>
    <td align="right">71.613</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 204</td>
    <td align="right">0.000</td>
    <td align="right">176.885</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">RES REFRIG|BUILDING UNIT 204</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">52.191</td>
    <td align="right">0.511</td>
    <td align="right">21.130</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 204</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 207</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">66896.858</td>
    <td align="right">654.611</td>
    <td align="right">27083.748</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 207</td>
    <td align="right">0.000</td>
    <td align="right">6013.796</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">RES CW|BUILDING UNIT 207</td>
    <td align="right">RES CW SCHEDULE 39</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">5265.686</td>
    <td align="right">51.527</td>
    <td align="right">2131.857</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 207</td>
    <td align="right">0.000</td>
    <td align="right">297.021</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">RES DW|BUILDING UNIT 207</td>
    <td align="right">RES DW SCHEDULE 39</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">6820.396</td>
    <td align="right">66.740</td>
    <td align="right">2761.294</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 207</td>
    <td align="right">0.000</td>
    <td align="right">860.726</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 207|2_BDRM_1_4</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">324.249</td>
    <td align="right">3.173</td>
    <td align="right">131.275</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 207</td>
    <td align="right">0.000</td>
    <td align="right">324.249</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 207</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">176.885</td>
    <td align="right">1.731</td>
    <td align="right">71.613</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 207</td>
    <td align="right">0.000</td>
    <td align="right">176.885</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">RES REFRIG|BUILDING UNIT 207</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">52.191</td>
    <td align="right">0.511</td>
    <td align="right">21.130</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 207</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 202</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">66896.858</td>
    <td align="right">600.060</td>
    <td align="right">27083.748</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 202</td>
    <td align="right">0.000</td>
    <td align="right">6013.796</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">RES CW|BUILDING UNIT 202</td>
    <td align="right">RES CW SCHEDULE 34</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">5265.686</td>
    <td align="right">47.233</td>
    <td align="right">2131.857</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 202</td>
    <td align="right">0.000</td>
    <td align="right">297.021</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">RES DW|BUILDING UNIT 202</td>
    <td align="right">RES DW SCHEDULE 34</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">6820.396</td>
    <td align="right">61.178</td>
    <td align="right">2761.294</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 202</td>
    <td align="right">0.000</td>
    <td align="right">860.726</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 202|2_BDRM_2_2</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">329.337</td>
    <td align="right">2.954</td>
    <td align="right">133.335</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 202</td>
    <td align="right">0.000</td>
    <td align="right">329.337</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 202</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">176.885</td>
    <td align="right">1.587</td>
    <td align="right">71.613</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 202</td>
    <td align="right">0.000</td>
    <td align="right">176.885</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">RES REFRIG|BUILDING UNIT 202</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">52.191</td>
    <td align="right">0.468</td>
    <td align="right">21.130</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 202</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 205</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">66896.858</td>
    <td align="right">600.060</td>
    <td align="right">27083.748</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 205</td>
    <td align="right">0.000</td>
    <td align="right">6013.796</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">RES CW|BUILDING UNIT 205</td>
    <td align="right">RES CW SCHEDULE 37</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">5265.686</td>
    <td align="right">47.233</td>
    <td align="right">2131.857</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 205</td>
    <td align="right">0.000</td>
    <td align="right">297.021</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">RES DW|BUILDING UNIT 205</td>
    <td align="right">RES DW SCHEDULE 37</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">6820.396</td>
    <td align="right">61.178</td>
    <td align="right">2761.294</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 205</td>
    <td align="right">0.000</td>
    <td align="right">860.726</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 205|2_BDRM_2_3</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">329.337</td>
    <td align="right">2.954</td>
    <td align="right">133.335</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 205</td>
    <td align="right">0.000</td>
    <td align="right">329.337</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 205</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">176.885</td>
    <td align="right">1.587</td>
    <td align="right">71.613</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 205</td>
    <td align="right">0.000</td>
    <td align="right">176.885</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">RES REFRIG|BUILDING UNIT 205</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">52.191</td>
    <td align="right">0.468</td>
    <td align="right">21.130</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 205</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 208</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">66896.858</td>
    <td align="right">600.060</td>
    <td align="right">27083.748</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 208</td>
    <td align="right">0.000</td>
    <td align="right">6013.796</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">RES CW|BUILDING UNIT 208</td>
    <td align="right">RES CW SCHEDULE 40</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">5265.686</td>
    <td align="right">47.233</td>
    <td align="right">2131.857</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 208</td>
    <td align="right">0.000</td>
    <td align="right">297.021</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">RES DW|BUILDING UNIT 208</td>
    <td align="right">RES DW SCHEDULE 40</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">6820.396</td>
    <td align="right">61.178</td>
    <td align="right">2761.294</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 208</td>
    <td align="right">0.000</td>
    <td align="right">860.726</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 208|2_BDRM_2_4</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">329.337</td>
    <td align="right">2.954</td>
    <td align="right">133.335</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 208</td>
    <td align="right">0.000</td>
    <td align="right">329.337</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 208</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">176.885</td>
    <td align="right">1.587</td>
    <td align="right">71.613</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 208</td>
    <td align="right">0.000</td>
    <td align="right">176.885</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">RES REFRIG|BUILDING UNIT 208</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">52.191</td>
    <td align="right">0.468</td>
    <td align="right">21.130</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 208</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 203</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">66896.858</td>
    <td align="right">626.149</td>
    <td align="right">27083.748</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 203</td>
    <td align="right">0.000</td>
    <td align="right">6013.796</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">RES CW|BUILDING UNIT 203</td>
    <td align="right">RES CW SCHEDULE 35</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">5265.686</td>
    <td align="right">49.286</td>
    <td align="right">2131.857</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 203</td>
    <td align="right">0.000</td>
    <td align="right">297.021</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">RES DW|BUILDING UNIT 203</td>
    <td align="right">RES DW SCHEDULE 35</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">6820.396</td>
    <td align="right">63.838</td>
    <td align="right">2761.294</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 203</td>
    <td align="right">0.000</td>
    <td align="right">860.726</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 203|2_BDRM_3_2</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">326.793</td>
    <td align="right">3.059</td>
    <td align="right">132.305</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 203</td>
    <td align="right">0.000</td>
    <td align="right">326.793</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 203</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">176.885</td>
    <td align="right">1.656</td>
    <td align="right">71.613</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 203</td>
    <td align="right">0.000</td>
    <td align="right">176.885</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">RES REFRIG|BUILDING UNIT 203</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">52.191</td>
    <td align="right">0.489</td>
    <td align="right">21.130</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 203</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 206</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">66896.858</td>
    <td align="right">626.149</td>
    <td align="right">27083.748</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 206</td>
    <td align="right">0.000</td>
    <td align="right">6013.796</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">RES CW|BUILDING UNIT 206</td>
    <td align="right">RES CW SCHEDULE 38</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">5265.686</td>
    <td align="right">49.286</td>
    <td align="right">2131.857</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 206</td>
    <td align="right">0.000</td>
    <td align="right">297.021</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">RES DW|BUILDING UNIT 206</td>
    <td align="right">RES DW SCHEDULE 38</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">6820.396</td>
    <td align="right">63.838</td>
    <td align="right">2761.294</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 206</td>
    <td align="right">0.000</td>
    <td align="right">860.726</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 206|2_BDRM_3_3</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">326.793</td>
    <td align="right">3.059</td>
    <td align="right">132.305</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 206</td>
    <td align="right">0.000</td>
    <td align="right">326.793</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 206</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">176.885</td>
    <td align="right">1.656</td>
    <td align="right">71.613</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 206</td>
    <td align="right">0.000</td>
    <td align="right">176.885</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">RES REFRIG|BUILDING UNIT 206</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">52.191</td>
    <td align="right">0.489</td>
    <td align="right">21.130</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 206</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 209</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">66896.858</td>
    <td align="right">626.149</td>
    <td align="right">27083.748</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 209</td>
    <td align="right">0.000</td>
    <td align="right">6013.796</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">RES CW|BUILDING UNIT 209</td>
    <td align="right">RES CW SCHEDULE 41</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">5265.686</td>
    <td align="right">49.286</td>
    <td align="right">2131.857</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 209</td>
    <td align="right">0.000</td>
    <td align="right">297.021</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">RES DW|BUILDING UNIT 209</td>
    <td align="right">RES DW SCHEDULE 41</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">6820.396</td>
    <td align="right">63.838</td>
    <td align="right">2761.294</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 209</td>
    <td align="right">0.000</td>
    <td align="right">860.726</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 209|2_BDRM_3_4</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">326.793</td>
    <td align="right">3.059</td>
    <td align="right">132.305</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 209</td>
    <td align="right">0.000</td>
    <td align="right">326.793</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 209</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">176.885</td>
    <td align="right">1.656</td>
    <td align="right">71.613</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 209</td>
    <td align="right">0.000</td>
    <td align="right">176.885</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">RES REFRIG|BUILDING UNIT 209</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">52.191</td>
    <td align="right">0.489</td>
    <td align="right">21.130</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 209</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 302</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">80276.229</td>
    <td align="right">576.057</td>
    <td align="right">23680.304</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 302</td>
    <td align="right">0.000</td>
    <td align="right">7216.555</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">RES CW|BUILDING UNIT 302</td>
    <td align="right">RES CW SCHEDULE 43</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">5597.007</td>
    <td align="right">40.164</td>
    <td align="right">1651.035</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 302</td>
    <td align="right">0.000</td>
    <td align="right">550.213</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">RES DW|BUILDING UNIT 302</td>
    <td align="right">RES DW SCHEDULE 43</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">7242.037</td>
    <td align="right">51.968</td>
    <td align="right">2136.294</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 302</td>
    <td align="right">0.000</td>
    <td align="right">753.304</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 302|3_BDRM_1_3</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">377.521</td>
    <td align="right">2.709</td>
    <td align="right">111.363</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 302</td>
    <td align="right">0.000</td>
    <td align="right">377.521</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 302</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">212.365</td>
    <td align="right">1.524</td>
    <td align="right">62.645</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 302</td>
    <td align="right">0.000</td>
    <td align="right">212.365</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">RES REFRIG|BUILDING UNIT 302</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">52.191</td>
    <td align="right">0.375</td>
    <td align="right">15.396</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 302</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 303</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">80276.229</td>
    <td align="right">576.057</td>
    <td align="right">23680.304</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 303</td>
    <td align="right">0.000</td>
    <td align="right">7216.555</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">RES CW|BUILDING UNIT 303</td>
    <td align="right">RES CW SCHEDULE 44</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">5597.007</td>
    <td align="right">40.164</td>
    <td align="right">1651.035</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 303</td>
    <td align="right">0.000</td>
    <td align="right">550.213</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">RES DW|BUILDING UNIT 303</td>
    <td align="right">RES DW SCHEDULE 44</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">7242.037</td>
    <td align="right">51.968</td>
    <td align="right">2136.294</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 303</td>
    <td align="right">0.000</td>
    <td align="right">753.304</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 303|3_BDRM_1_4</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">377.521</td>
    <td align="right">2.709</td>
    <td align="right">111.363</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 303</td>
    <td align="right">0.000</td>
    <td align="right">377.521</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 303</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">212.365</td>
    <td align="right">1.524</td>
    <td align="right">62.645</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 303</td>
    <td align="right">0.000</td>
    <td align="right">212.365</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">RES REFRIG|BUILDING UNIT 303</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">52.191</td>
    <td align="right">0.375</td>
    <td align="right">15.396</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 303</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 301</td>
    <td align="right">RES CD ELECTRIC|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">80276.229</td>
    <td align="right">576.057</td>
    <td align="right">23680.304</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric|Building Unit 301</td>
    <td align="right">0.000</td>
    <td align="right">7216.555</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">RES CW|BUILDING UNIT 301</td>
    <td align="right">RES CW SCHEDULE 42</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">5597.007</td>
    <td align="right">40.164</td>
    <td align="right">1651.035</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw|Building Unit 301</td>
    <td align="right">0.000</td>
    <td align="right">550.213</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">RES DW|BUILDING UNIT 301</td>
    <td align="right">RES DW SCHEDULE 42</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">7242.037</td>
    <td align="right">51.968</td>
    <td align="right">2136.294</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw|Building Unit 301</td>
    <td align="right">0.000</td>
    <td align="right">753.304</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">RES MISC PLUG LOADS|BUILDING UNIT 301|3_BDRM_2_2</td>
    <td align="right">RES MISC PLUG LOADS SCHEDULE</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">377.521</td>
    <td align="right">2.709</td>
    <td align="right">111.363</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads|Building Unit 301</td>
    <td align="right">0.000</td>
    <td align="right">377.521</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">RES RANGE ELECTRIC|BUILDING UNIT 301</td>
    <td align="right">RES RANGE ELECTRIC|FALSE SCHEDULE</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">212.365</td>
    <td align="right">1.524</td>
    <td align="right">62.645</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric|Building Unit 301</td>
    <td align="right">0.000</td>
    <td align="right">212.365</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">RES REFRIG|BUILDING UNIT 301</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">52.191</td>
    <td align="right">0.375</td>
    <td align="right">15.396</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig|Building Unit 301</td>
    <td align="right">0.000</td>
    <td align="right">52.191</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">ELEVATOR_1_4 ELEVATOR FANS</td>
    <td align="right">ELEVATOR SCHEDULE 3</td>
    <td align="right">ELEVATOR_1_4</td>
    <td align="right">9.29</td>
    <td align="right">0.0</td>
    <td align="right">30.958</td>
    <td align="right">3.332</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">30.958</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">ELEVATOR_1_4 ELEVATOR LIFT MOTORS</td>
    <td align="right">ELEVATOR SCHEDULE 1</td>
    <td align="right">ELEVATOR_1_4</td>
    <td align="right">9.29</td>
    <td align="right">0.0</td>
    <td align="right">20370.000</td>
    <td align="right">2192.609</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">20370.000</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">ELEVATOR_1_4 ELEVATOR LIGHTS</td>
    <td align="right">ELEVATOR SCHEDULE 2</td>
    <td align="right">ELEVATOR_1_4</td>
    <td align="right">9.29</td>
    <td align="right">0.0</td>
    <td align="right">32.349</td>
    <td align="right">3.482</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">32.349</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">ELEVATOR_2_4 ELEVATOR FANS</td>
    <td align="right">ELEVATOR SCHEDULE 3</td>
    <td align="right">ELEVATOR_2_4</td>
    <td align="right">9.29</td>
    <td align="right">0.0</td>
    <td align="right">30.958</td>
    <td align="right">3.332</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">30.958</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">ELEVATOR_2_4 ELEVATOR LIFT MOTORS</td>
    <td align="right">ELEVATOR SCHEDULE 1</td>
    <td align="right">ELEVATOR_2_4</td>
    <td align="right">9.29</td>
    <td align="right">0.0</td>
    <td align="right">20370.000</td>
    <td align="right">2192.609</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">20370.000</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">ELEVATOR_2_4 ELEVATOR LIGHTS</td>
    <td align="right">ELEVATOR SCHEDULE 2</td>
    <td align="right">ELEVATOR_2_4</td>
    <td align="right">9.29</td>
    <td align="right">0.0</td>
    <td align="right">32.349</td>
    <td align="right">3.482</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">32.349</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">COFFEE_SHOP COFFEE ELEC EQUIP</td>
    <td align="right">RESTAURANTFASTFOOD BLDG_EQUIP_SCH</td>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">139.35</td>
    <td align="right">105.0</td>
    <td align="right">750.000</td>
    <td align="right">5.382</td>
    <td align="right">7.143</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">217.500</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">COMMUNITY_RM COMMUNITY ELEC EQUIP</td>
    <td align="right">HOTELSMALL MEETINGROOM_EQP_SCH</td>
    <td align="right">COMMUNITY_RM</td>
    <td align="right">139.35</td>
    <td align="right">75.0</td>
    <td align="right">861.000</td>
    <td align="right">6.178</td>
    <td align="right">11.480</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">464.940</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">GYM 1 GYM 2 ELEC EQUIP</td>
    <td align="right">HOTELSMALL EXERCISECENTER_EQP_SCH</td>
    <td align="right">GYM 1</td>
    <td align="right">97.55</td>
    <td align="right">20.9</td>
    <td align="right">1816.500</td>
    <td align="right">18.622</td>
    <td align="right">86.760</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1816.500</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">LOBBY_ENTRY LOBBY ELEC EQUIP</td>
    <td align="right">RETAILSTANDALONE BLDG_EQUIP_SCH</td>
    <td align="right">LOBBY_ENTRY</td>
    <td align="right">55.74</td>
    <td align="right">9.0</td>
    <td align="right">180.000</td>
    <td align="right">3.229</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">180.000</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">OFFICE 1 OFFICE 2 ELEC EQUIP</td>
    <td align="right">APARTMENTMIDRISE EQP_OFF_SCH_2010_2013</td>
    <td align="right">OFFICE 1</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">464.747</td>
    <td align="right">6.670</td>
    <td align="right">293.679</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">101.605</td>
    <td align="right">430.240</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">LT_RETAIL_1 RETAIL ELEC EQUIP</td>
    <td align="right">RETAILSTANDALONE BLDG_EQUIP_SCH</td>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">125.42</td>
    <td align="right">20.3</td>
    <td align="right">405.000</td>
    <td align="right">3.229</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">405.000</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">LT_RETAIL_2 RETAIL ELEC EQUIP</td>
    <td align="right">RETAILSTANDALONE BLDG_EQUIP_SCH</td>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">102.19</td>
    <td align="right">16.5</td>
    <td align="right">330.000</td>
    <td align="right">3.229</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">330.000</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">LT_RETAIL_3 RETAIL ELEC EQUIP</td>
    <td align="right">RETAILSTANDALONE BLDG_EQUIP_SCH</td>
    <td align="right">LT_RETAIL_3</td>
    <td align="right">97.55</td>
    <td align="right">15.8</td>
    <td align="right">315.000</td>
    <td align="right">3.229</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">315.000</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">LT_RETAIL_4 RETAIL ELEC EQUIP</td>
    <td align="right">RETAILSTANDALONE BLDG_EQUIP_SCH</td>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">102.19</td>
    <td align="right">16.5</td>
    <td align="right">330.000</td>
    <td align="right">3.229</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">330.000</td>
  </tr>
</table>
<br><br>
<b>OtherEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_OtherEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RES BATH|BUILDING UNIT 001</td>
    <td align="right">RES BATH SCHEDULE</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5191.116</td>
    <td align="right">124.170</td>
    <td align="right">8239.866</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">1522.271</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 001</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 001 SCHEDULE</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">47.762</td>
    <td align="right">1.142</td>
    <td align="right">75.813</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">47.762</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RES SHOWER|BUILDING UNIT 001</td>
    <td align="right">RES SHOWER SCHEDULE</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">6304.879</td>
    <td align="right">150.811</td>
    <td align="right">10007.745</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">2239.960</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">RES SINK|BUILDING UNIT 001</td>
    <td align="right">RES SINK SCHEDULE</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">1558.419</td>
    <td align="right">37.277</td>
    <td align="right">2473.681</td>
    <td align="right">0.311</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.689</td>
    <td align="right">0.000</td>
    <td align="right">189.627</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">RES WH_BUILDING UNIT 001 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">RES WH_BUILDING UNIT 001 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">RES BATH|BUILDING UNIT 005</td>
    <td align="right">RES BATH SCHEDULE 4</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5191.116</td>
    <td align="right">124.170</td>
    <td align="right">8239.866</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">1297.628</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 005</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 005 SCHEDULE</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">47.762</td>
    <td align="right">1.142</td>
    <td align="right">75.813</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">47.762</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">RES SHOWER|BUILDING UNIT 005</td>
    <td align="right">RES SHOWER SCHEDULE 4</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">6304.879</td>
    <td align="right">150.811</td>
    <td align="right">10007.745</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">3729.165</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">RES SINK|BUILDING UNIT 005</td>
    <td align="right">RES SINK SCHEDULE 4</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">1558.419</td>
    <td align="right">37.277</td>
    <td align="right">2473.681</td>
    <td align="right">0.311</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.689</td>
    <td align="right">0.000</td>
    <td align="right">272.743</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">RES WH_BUILDING UNIT 005 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">RES WH_BUILDING UNIT 005 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">RES BATH|BUILDING UNIT 009</td>
    <td align="right">RES BATH SCHEDULE 8</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5191.116</td>
    <td align="right">124.170</td>
    <td align="right">8239.866</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">844.567</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 009</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 009 SCHEDULE</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">47.762</td>
    <td align="right">1.142</td>
    <td align="right">75.813</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">47.762</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">RES SHOWER|BUILDING UNIT 009</td>
    <td align="right">RES SHOWER SCHEDULE 8</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">6304.879</td>
    <td align="right">150.811</td>
    <td align="right">10007.745</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">1859.608</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">RES SINK|BUILDING UNIT 009</td>
    <td align="right">RES SINK SCHEDULE 8</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">1558.419</td>
    <td align="right">37.277</td>
    <td align="right">2473.681</td>
    <td align="right">0.311</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.689</td>
    <td align="right">0.000</td>
    <td align="right">231.123</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">RES WH_BUILDING UNIT 009 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">RES WH_BUILDING UNIT 009 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">RES BATH|BUILDING UNIT 002</td>
    <td align="right">RES BATH SCHEDULE 1</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5191.116</td>
    <td align="right">124.170</td>
    <td align="right">8239.866</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">1619.892</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 002</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 002 SCHEDULE</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">47.762</td>
    <td align="right">1.142</td>
    <td align="right">75.813</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">47.762</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">RES SHOWER|BUILDING UNIT 002</td>
    <td align="right">RES SHOWER SCHEDULE 1</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">6304.879</td>
    <td align="right">150.811</td>
    <td align="right">10007.745</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">1901.937</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">RES SINK|BUILDING UNIT 002</td>
    <td align="right">RES SINK SCHEDULE 1</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">1558.419</td>
    <td align="right">37.277</td>
    <td align="right">2473.681</td>
    <td align="right">0.311</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.689</td>
    <td align="right">0.000</td>
    <td align="right">183.552</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">RES WH_BUILDING UNIT 002 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">RES WH_BUILDING UNIT 002 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">RES BATH|BUILDING UNIT 006</td>
    <td align="right">RES BATH SCHEDULE 5</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5191.116</td>
    <td align="right">124.170</td>
    <td align="right">8239.866</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">1782.981</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 006</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 006 SCHEDULE</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">47.762</td>
    <td align="right">1.142</td>
    <td align="right">75.813</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">47.762</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">RES SHOWER|BUILDING UNIT 006</td>
    <td align="right">RES SHOWER SCHEDULE 5</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">6304.879</td>
    <td align="right">150.811</td>
    <td align="right">10007.745</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">4380.948</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">RES SINK|BUILDING UNIT 006</td>
    <td align="right">RES SINK SCHEDULE 5</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">1558.419</td>
    <td align="right">37.277</td>
    <td align="right">2473.681</td>
    <td align="right">0.311</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.689</td>
    <td align="right">0.000</td>
    <td align="right">192.898</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">RES WH_BUILDING UNIT 006 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">RES WH_BUILDING UNIT 006 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">RES BATH|BUILDING UNIT 010</td>
    <td align="right">RES BATH SCHEDULE 9</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5191.116</td>
    <td align="right">124.170</td>
    <td align="right">8239.866</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">575.937</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 010</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 010 SCHEDULE</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">47.762</td>
    <td align="right">1.142</td>
    <td align="right">75.813</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">47.762</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">RES SHOWER|BUILDING UNIT 010</td>
    <td align="right">RES SHOWER SCHEDULE 9</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">6304.879</td>
    <td align="right">150.811</td>
    <td align="right">10007.745</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">2204.089</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">RES SINK|BUILDING UNIT 010</td>
    <td align="right">RES SINK SCHEDULE 9</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">1558.419</td>
    <td align="right">37.277</td>
    <td align="right">2473.681</td>
    <td align="right">0.311</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.689</td>
    <td align="right">0.000</td>
    <td align="right">245.764</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">RES WH_BUILDING UNIT 010 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">RES WH_BUILDING UNIT 010 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">RES BATH|BUILDING UNIT 003</td>
    <td align="right">RES BATH SCHEDULE 2</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5191.116</td>
    <td align="right">124.170</td>
    <td align="right">8239.866</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">1489.654</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 003</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 003 SCHEDULE</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">47.762</td>
    <td align="right">1.142</td>
    <td align="right">75.813</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">47.762</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">RES SHOWER|BUILDING UNIT 003</td>
    <td align="right">RES SHOWER SCHEDULE 2</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">6304.879</td>
    <td align="right">150.811</td>
    <td align="right">10007.745</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">1861.526</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">RES SINK|BUILDING UNIT 003</td>
    <td align="right">RES SINK SCHEDULE 2</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">1558.419</td>
    <td align="right">37.277</td>
    <td align="right">2473.681</td>
    <td align="right">0.311</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.689</td>
    <td align="right">0.000</td>
    <td align="right">173.583</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">RES WH_BUILDING UNIT 003 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">RES WH_BUILDING UNIT 003 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">RES BATH|BUILDING UNIT 007</td>
    <td align="right">RES BATH SCHEDULE 6</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5191.116</td>
    <td align="right">124.170</td>
    <td align="right">8239.866</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">2284.873</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 007</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 007 SCHEDULE</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">47.762</td>
    <td align="right">1.142</td>
    <td align="right">75.813</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">47.762</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">RES SHOWER|BUILDING UNIT 007</td>
    <td align="right">RES SHOWER SCHEDULE 6</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">6304.879</td>
    <td align="right">150.811</td>
    <td align="right">10007.745</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">2545.866</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">RES SINK|BUILDING UNIT 007</td>
    <td align="right">RES SINK SCHEDULE 6</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">1558.419</td>
    <td align="right">37.277</td>
    <td align="right">2473.681</td>
    <td align="right">0.311</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.689</td>
    <td align="right">0.000</td>
    <td align="right">290.157</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">RES WH_BUILDING UNIT 007 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">RES WH_BUILDING UNIT 007 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">RES BATH|BUILDING UNIT 011</td>
    <td align="right">RES BATH SCHEDULE 10</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5191.116</td>
    <td align="right">124.170</td>
    <td align="right">8239.866</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">241.278</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 011</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 011 SCHEDULE</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">47.762</td>
    <td align="right">1.142</td>
    <td align="right">75.813</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">47.762</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">RES SHOWER|BUILDING UNIT 011</td>
    <td align="right">RES SHOWER SCHEDULE 10</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">6304.879</td>
    <td align="right">150.811</td>
    <td align="right">10007.745</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">3259.966</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">RES SINK|BUILDING UNIT 011</td>
    <td align="right">RES SINK SCHEDULE 10</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">1558.419</td>
    <td align="right">37.277</td>
    <td align="right">2473.681</td>
    <td align="right">0.311</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.689</td>
    <td align="right">0.000</td>
    <td align="right">199.253</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">RES WH_BUILDING UNIT 011 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">RES WH_BUILDING UNIT 011 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">RES BATH|BUILDING UNIT 004</td>
    <td align="right">RES BATH SCHEDULE 3</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5191.116</td>
    <td align="right">124.170</td>
    <td align="right">8239.866</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 004</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 004 SCHEDULE</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">47.762</td>
    <td align="right">1.142</td>
    <td align="right">75.813</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">47.762</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">RES SHOWER|BUILDING UNIT 004</td>
    <td align="right">RES SHOWER SCHEDULE 3</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">6304.879</td>
    <td align="right">150.811</td>
    <td align="right">10007.745</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">2120.826</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">RES SINK|BUILDING UNIT 004</td>
    <td align="right">RES SINK SCHEDULE 3</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">1558.419</td>
    <td align="right">37.277</td>
    <td align="right">2473.681</td>
    <td align="right">0.311</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.689</td>
    <td align="right">0.000</td>
    <td align="right">303.647</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">RES WH_BUILDING UNIT 004 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">RES WH_BUILDING UNIT 004 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">RES BATH|BUILDING UNIT 008</td>
    <td align="right">RES BATH SCHEDULE 7</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5191.116</td>
    <td align="right">124.170</td>
    <td align="right">8239.866</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">776.862</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 008</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 008 SCHEDULE</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">47.762</td>
    <td align="right">1.142</td>
    <td align="right">75.813</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">47.762</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">RES SHOWER|BUILDING UNIT 008</td>
    <td align="right">RES SHOWER SCHEDULE 7</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">6304.879</td>
    <td align="right">150.811</td>
    <td align="right">10007.745</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">2487.391</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">RES SINK|BUILDING UNIT 008</td>
    <td align="right">RES SINK SCHEDULE 7</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">1558.419</td>
    <td align="right">37.277</td>
    <td align="right">2473.681</td>
    <td align="right">0.311</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.689</td>
    <td align="right">0.000</td>
    <td align="right">251.060</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">RES WH_BUILDING UNIT 008 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">RES WH_BUILDING UNIT 008 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">RES BATH|BUILDING UNIT 012</td>
    <td align="right">RES BATH SCHEDULE 11</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">5191.116</td>
    <td align="right">124.170</td>
    <td align="right">8239.866</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">1050.524</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 012</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 012 SCHEDULE</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">47.762</td>
    <td align="right">1.142</td>
    <td align="right">75.813</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">47.762</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">RES SHOWER|BUILDING UNIT 012</td>
    <td align="right">RES SHOWER SCHEDULE 11</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">6304.879</td>
    <td align="right">150.811</td>
    <td align="right">10007.745</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">1752.170</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">RES SINK|BUILDING UNIT 012</td>
    <td align="right">RES SINK SCHEDULE 11</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">1558.419</td>
    <td align="right">37.277</td>
    <td align="right">2473.681</td>
    <td align="right">0.311</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.689</td>
    <td align="right">0.000</td>
    <td align="right">361.653</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">RES WH_BUILDING UNIT 012 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">RES WH_BUILDING UNIT 012 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">RES BATH|BUILDING UNIT 101</td>
    <td align="right">RES BATH SCHEDULE 12</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">124.338</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">2310.280</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 101</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 101 SCHEDULE</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">1.164</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">RES SHOWER|BUILDING UNIT 101</td>
    <td align="right">RES SHOWER SCHEDULE 12</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">150.864</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">2504.199</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">RES SINK|BUILDING UNIT 101</td>
    <td align="right">RES SINK SCHEDULE 12</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">37.277</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">328.018</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">RES WH_BUILDING UNIT 101 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">RES WH_BUILDING UNIT 101 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">RES BATH|BUILDING UNIT 108</td>
    <td align="right">RES BATH SCHEDULE 19</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">124.338</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">1195.236</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 108</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 108 SCHEDULE</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">1.164</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">RES SHOWER|BUILDING UNIT 108</td>
    <td align="right">RES SHOWER SCHEDULE 19</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">150.864</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">6029.080</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">RES SINK|BUILDING UNIT 108</td>
    <td align="right">RES SINK SCHEDULE 19</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">37.277</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">281.497</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">RES WH_BUILDING UNIT 108 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">RES WH_BUILDING UNIT 108 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">RES BATH|BUILDING UNIT 115</td>
    <td align="right">RES BATH SCHEDULE 26</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">124.338</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">727.892</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 115</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 115 SCHEDULE</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">1.164</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">RES SHOWER|BUILDING UNIT 115</td>
    <td align="right">RES SHOWER SCHEDULE 26</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">150.864</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">3085.896</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">RES SINK|BUILDING UNIT 115</td>
    <td align="right">RES SINK SCHEDULE 26</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">37.277</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">320.625</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">RES WH_BUILDING UNIT 115 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">RES WH_BUILDING UNIT 115 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">RES BATH|BUILDING UNIT 102</td>
    <td align="right">RES BATH SCHEDULE 13</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">124.338</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 102</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 102 SCHEDULE</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">1.164</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">RES SHOWER|BUILDING UNIT 102</td>
    <td align="right">RES SHOWER SCHEDULE 13</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">150.864</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">3120.701</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">RES SINK|BUILDING UNIT 102</td>
    <td align="right">RES SINK SCHEDULE 13</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">37.277</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">479.171</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">RES WH_BUILDING UNIT 102 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">RES WH_BUILDING UNIT 102 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">RES BATH|BUILDING UNIT 109</td>
    <td align="right">RES BATH SCHEDULE 20</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">124.338</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">2032.437</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 109</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 109 SCHEDULE</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">1.164</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">RES SHOWER|BUILDING UNIT 109</td>
    <td align="right">RES SHOWER SCHEDULE 20</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">150.864</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">2987.647</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">RES SINK|BUILDING UNIT 109</td>
    <td align="right">RES SINK SCHEDULE 20</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">37.277</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">252.836</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">RES WH_BUILDING UNIT 109 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">RES WH_BUILDING UNIT 109 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">RES BATH|BUILDING UNIT 116</td>
    <td align="right">RES BATH SCHEDULE 27</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">124.338</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">2244.646</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 116</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 116 SCHEDULE</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">1.164</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">RES SHOWER|BUILDING UNIT 116</td>
    <td align="right">RES SHOWER SCHEDULE 27</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">150.864</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">4353.712</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">RES SINK|BUILDING UNIT 116</td>
    <td align="right">RES SINK SCHEDULE 27</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">37.277</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">293.667</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">RES WH_BUILDING UNIT 116 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">RES WH_BUILDING UNIT 116 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">RES BATH|BUILDING UNIT 103</td>
    <td align="right">RES BATH SCHEDULE 14</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">124.338</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">1698.042</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 103</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 103 SCHEDULE</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">1.164</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">RES SHOWER|BUILDING UNIT 103</td>
    <td align="right">RES SHOWER SCHEDULE 14</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">150.864</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">1314.263</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">RES SINK|BUILDING UNIT 103</td>
    <td align="right">RES SINK SCHEDULE 14</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">37.277</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">510.324</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">RES WH_BUILDING UNIT 103 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">RES WH_BUILDING UNIT 103 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">RES BATH|BUILDING UNIT 110</td>
    <td align="right">RES BATH SCHEDULE 21</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">124.338</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">2032.437</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 110</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 110 SCHEDULE</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">1.164</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">RES SHOWER|BUILDING UNIT 110</td>
    <td align="right">RES SHOWER SCHEDULE 21</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">150.864</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">2987.647</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">RES SINK|BUILDING UNIT 110</td>
    <td align="right">RES SINK SCHEDULE 21</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">37.277</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">252.836</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">RES WH_BUILDING UNIT 110 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">RES WH_BUILDING UNIT 110 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">RES BATH|BUILDING UNIT 117</td>
    <td align="right">RES BATH SCHEDULE 28</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">124.338</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 117</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 117 SCHEDULE</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">1.164</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">RES SHOWER|BUILDING UNIT 117</td>
    <td align="right">RES SHOWER SCHEDULE 28</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">150.864</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">4113.912</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">RES SINK|BUILDING UNIT 117</td>
    <td align="right">RES SINK SCHEDULE 28</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">37.277</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">234.560</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">RES WH_BUILDING UNIT 117 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">RES WH_BUILDING UNIT 117 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">RES BATH|BUILDING UNIT 104</td>
    <td align="right">RES BATH SCHEDULE 15</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">99.471</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">2542.834</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 104</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 104 SCHEDULE</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">0.931</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">RES SHOWER|BUILDING UNIT 104</td>
    <td align="right">RES SHOWER SCHEDULE 15</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">120.691</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">3469.931</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">RES SINK|BUILDING UNIT 104</td>
    <td align="right">RES SINK SCHEDULE 15</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">29.822</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">174.664</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">RES WH_BUILDING UNIT 104 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">RES WH_BUILDING UNIT 104 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">RES BATH|BUILDING UNIT 111</td>
    <td align="right">RES BATH SCHEDULE 22</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">99.471</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">1231.195</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 111</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 111 SCHEDULE</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">0.931</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">RES SHOWER|BUILDING UNIT 111</td>
    <td align="right">RES SHOWER SCHEDULE 22</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">120.691</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">2913.145</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">RES SINK|BUILDING UNIT 111</td>
    <td align="right">RES SINK SCHEDULE 22</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">29.822</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">306.295</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">RES WH_BUILDING UNIT 111 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">RES WH_BUILDING UNIT 111 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">RES BATH|BUILDING UNIT 118</td>
    <td align="right">RES BATH SCHEDULE 29</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">99.471</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 118</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 118 SCHEDULE</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">0.931</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">RES SHOWER|BUILDING UNIT 118</td>
    <td align="right">RES SHOWER SCHEDULE 29</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">120.691</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">3093.463</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">RES SINK|BUILDING UNIT 118</td>
    <td align="right">RES SINK SCHEDULE 29</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">29.822</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">220.603</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">RES WH_BUILDING UNIT 118 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">RES WH_BUILDING UNIT 118 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">RES BATH|BUILDING UNIT 105</td>
    <td align="right">RES BATH SCHEDULE 16</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">99.471</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">1004.492</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 105</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 105 SCHEDULE</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">0.931</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">RES SHOWER|BUILDING UNIT 105</td>
    <td align="right">RES SHOWER SCHEDULE 16</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">120.691</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">3475.285</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">RES SINK|BUILDING UNIT 105</td>
    <td align="right">RES SINK SCHEDULE 16</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">29.822</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">762.496</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">RES WH_BUILDING UNIT 105 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">RES WH_BUILDING UNIT 105 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">RES BATH|BUILDING UNIT 112</td>
    <td align="right">RES BATH SCHEDULE 23</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">99.471</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 112</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 112 SCHEDULE</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">0.931</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">RES SHOWER|BUILDING UNIT 112</td>
    <td align="right">RES SHOWER SCHEDULE 23</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">120.691</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">3226.870</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">RES SINK|BUILDING UNIT 112</td>
    <td align="right">RES SINK SCHEDULE 23</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">29.822</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">432.525</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">RES WH_BUILDING UNIT 112 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">RES WH_BUILDING UNIT 112 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">RES BATH|BUILDING UNIT 119</td>
    <td align="right">RES BATH SCHEDULE 30</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">99.471</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">1852.082</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 119</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 119 SCHEDULE</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">0.931</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">RES SHOWER|BUILDING UNIT 119</td>
    <td align="right">RES SHOWER SCHEDULE 30</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">120.691</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">2990.557</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">RES SINK|BUILDING UNIT 119</td>
    <td align="right">RES SINK SCHEDULE 30</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">29.822</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">218.360</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">RES WH_BUILDING UNIT 119 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">RES WH_BUILDING UNIT 119 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">RES BATH|BUILDING UNIT 106</td>
    <td align="right">RES BATH SCHEDULE 17</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">124.338</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">1636.577</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 106</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 106 SCHEDULE</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">1.164</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">RES SHOWER|BUILDING UNIT 106</td>
    <td align="right">RES SHOWER SCHEDULE 17</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">150.864</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">3247.823</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">RES SINK|BUILDING UNIT 106</td>
    <td align="right">RES SINK SCHEDULE 17</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">37.277</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">313.937</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">RES WH_BUILDING UNIT 106 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">RES WH_BUILDING UNIT 106 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">RES BATH|BUILDING UNIT 113</td>
    <td align="right">RES BATH SCHEDULE 24</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">124.338</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 113</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 113 SCHEDULE</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">1.164</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">RES SHOWER|BUILDING UNIT 113</td>
    <td align="right">RES SHOWER SCHEDULE 24</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">150.864</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">4437.760</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">RES SINK|BUILDING UNIT 113</td>
    <td align="right">RES SINK SCHEDULE 24</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">37.277</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">263.968</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">RES WH_BUILDING UNIT 113 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">RES WH_BUILDING UNIT 113 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">RES BATH|BUILDING UNIT 120</td>
    <td align="right">RES BATH SCHEDULE 31</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">124.338</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">2032.437</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 120</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 120 SCHEDULE</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">1.164</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">RES SHOWER|BUILDING UNIT 120</td>
    <td align="right">RES SHOWER SCHEDULE 31</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">150.864</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">2987.647</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">RES SINK|BUILDING UNIT 120</td>
    <td align="right">RES SINK SCHEDULE 31</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">37.277</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">252.836</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">RES WH_BUILDING UNIT 120 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">RES WH_BUILDING UNIT 120 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">RES BATH|BUILDING UNIT 107</td>
    <td align="right">RES BATH SCHEDULE 18</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">99.471</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">890.828</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 107</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 107 SCHEDULE</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">0.931</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">RES SHOWER|BUILDING UNIT 107</td>
    <td align="right">RES SHOWER SCHEDULE 18</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">120.691</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">1898.639</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">RES SINK|BUILDING UNIT 107</td>
    <td align="right">RES SINK SCHEDULE 18</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">29.822</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">241.871</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">RES WH_BUILDING UNIT 107 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">RES WH_BUILDING UNIT 107 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">RES BATH|BUILDING UNIT 114</td>
    <td align="right">RES BATH SCHEDULE 25</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">99.471</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">819.346</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 114</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 114 SCHEDULE</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">0.931</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">RES SHOWER|BUILDING UNIT 114</td>
    <td align="right">RES SHOWER SCHEDULE 25</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">120.691</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">2440.406</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">RES SINK|BUILDING UNIT 114</td>
    <td align="right">RES SINK SCHEDULE 25</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">29.822</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">475.392</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">RES WH_BUILDING UNIT 114 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">RES WH_BUILDING UNIT 114 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">RES BATH|BUILDING UNIT 121</td>
    <td align="right">RES BATH SCHEDULE 32</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">6930.841</td>
    <td align="right">99.471</td>
    <td align="right">4471.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">2032.437</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 121</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 121 SCHEDULE</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">64.865</td>
    <td align="right">0.931</td>
    <td align="right">41.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">64.865</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">RES SHOWER|BUILDING UNIT 121</td>
    <td align="right">RES SHOWER SCHEDULE 32</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">8409.416</td>
    <td align="right">120.691</td>
    <td align="right">5425.430</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">2987.647</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">RES SINK|BUILDING UNIT 121</td>
    <td align="right">RES SINK SCHEDULE 32</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">2077.892</td>
    <td align="right">29.822</td>
    <td align="right">1340.576</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">252.836</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">RES WH_BUILDING UNIT 121 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">RES WH_BUILDING UNIT 121 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">RES BATH|BUILDING UNIT 201</td>
    <td align="right">RES BATH SCHEDULE 33</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">6066.038</td>
    <td align="right">59.358</td>
    <td align="right">2455.886</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">1722.206</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 201</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 201 SCHEDULE</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">81.965</td>
    <td align="right">0.802</td>
    <td align="right">33.184</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">81.965</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">RES SHOWER|BUILDING UNIT 201</td>
    <td align="right">RES SHOWER SCHEDULE 33</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">8502.342</td>
    <td align="right">83.199</td>
    <td align="right">3442.244</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">2341.654</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">RES SINK|BUILDING UNIT 201</td>
    <td align="right">RES SINK SCHEDULE 33</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">2075.122</td>
    <td align="right">20.306</td>
    <td align="right">840.130</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">290.242</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">RES WH_BUILDING UNIT 201 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">RES WH_BUILDING UNIT 201 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">RES BATH|BUILDING UNIT 204</td>
    <td align="right">RES BATH SCHEDULE 36</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">6066.038</td>
    <td align="right">59.358</td>
    <td align="right">2455.886</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">2945.631</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 204</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 204 SCHEDULE</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">81.965</td>
    <td align="right">0.802</td>
    <td align="right">33.184</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">81.965</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">RES SHOWER|BUILDING UNIT 204</td>
    <td align="right">RES SHOWER SCHEDULE 36</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">8502.342</td>
    <td align="right">83.199</td>
    <td align="right">3442.244</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">2990.128</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">RES SINK|BUILDING UNIT 204</td>
    <td align="right">RES SINK SCHEDULE 36</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">2075.122</td>
    <td align="right">20.306</td>
    <td align="right">840.130</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">406.332</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">RES WH_BUILDING UNIT 204 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">RES WH_BUILDING UNIT 204 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">RES BATH|BUILDING UNIT 207</td>
    <td align="right">RES BATH SCHEDULE 39</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">6066.038</td>
    <td align="right">59.358</td>
    <td align="right">2455.886</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">1076.683</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 207</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 207 SCHEDULE</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">81.965</td>
    <td align="right">0.802</td>
    <td align="right">33.184</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">81.965</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">RES SHOWER|BUILDING UNIT 207</td>
    <td align="right">RES SHOWER SCHEDULE 39</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">8502.342</td>
    <td align="right">83.199</td>
    <td align="right">3442.244</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">2569.108</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">RES SINK|BUILDING UNIT 207</td>
    <td align="right">RES SINK SCHEDULE 39</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">2075.122</td>
    <td align="right">20.306</td>
    <td align="right">840.130</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">317.445</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">RES WH_BUILDING UNIT 207 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">RES WH_BUILDING UNIT 207 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">RES BATH|BUILDING UNIT 202</td>
    <td align="right">RES BATH SCHEDULE 34</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">6066.038</td>
    <td align="right">54.412</td>
    <td align="right">2455.886</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">588.542</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 202</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 202 SCHEDULE</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">81.965</td>
    <td align="right">0.735</td>
    <td align="right">33.184</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">81.965</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">RES SHOWER|BUILDING UNIT 202</td>
    <td align="right">RES SHOWER SCHEDULE 34</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">8502.342</td>
    <td align="right">76.265</td>
    <td align="right">3442.244</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">2532.049</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">RES SINK|BUILDING UNIT 202</td>
    <td align="right">RES SINK SCHEDULE 34</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">2075.122</td>
    <td align="right">18.614</td>
    <td align="right">840.130</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">270.569</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">RES WH_BUILDING UNIT 202 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">RES WH_BUILDING UNIT 202 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">RES BATH|BUILDING UNIT 205</td>
    <td align="right">RES BATH SCHEDULE 37</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">6066.038</td>
    <td align="right">54.412</td>
    <td align="right">2455.886</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">511.432</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 205</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 205 SCHEDULE</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">81.965</td>
    <td align="right">0.735</td>
    <td align="right">33.184</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">81.965</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">RES SHOWER|BUILDING UNIT 205</td>
    <td align="right">RES SHOWER SCHEDULE 37</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">8502.342</td>
    <td align="right">76.265</td>
    <td align="right">3442.244</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">RES SINK|BUILDING UNIT 205</td>
    <td align="right">RES SINK SCHEDULE 37</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">2075.122</td>
    <td align="right">18.614</td>
    <td align="right">840.130</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">413.402</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">RES WH_BUILDING UNIT 205 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">RES WH_BUILDING UNIT 205 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">RES BATH|BUILDING UNIT 208</td>
    <td align="right">RES BATH SCHEDULE 40</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">6066.038</td>
    <td align="right">54.412</td>
    <td align="right">2455.886</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">2396.981</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 208</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 208 SCHEDULE</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">81.965</td>
    <td align="right">0.735</td>
    <td align="right">33.184</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">81.965</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">RES SHOWER|BUILDING UNIT 208</td>
    <td align="right">RES SHOWER SCHEDULE 40</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">8502.342</td>
    <td align="right">76.265</td>
    <td align="right">3442.244</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">3746.013</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">RES SINK|BUILDING UNIT 208</td>
    <td align="right">RES SINK SCHEDULE 40</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">2075.122</td>
    <td align="right">18.614</td>
    <td align="right">840.130</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">261.917</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">RES WH_BUILDING UNIT 208 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">RES WH_BUILDING UNIT 208 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">RES BATH|BUILDING UNIT 203</td>
    <td align="right">RES BATH SCHEDULE 35</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">6066.038</td>
    <td align="right">56.778</td>
    <td align="right">2455.886</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">2033.507</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 203</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 203 SCHEDULE</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">81.965</td>
    <td align="right">0.767</td>
    <td align="right">33.184</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">81.965</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">RES SHOWER|BUILDING UNIT 203</td>
    <td align="right">RES SHOWER SCHEDULE 35</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">8502.342</td>
    <td align="right">79.581</td>
    <td align="right">3442.244</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">3833.373</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">RES SINK|BUILDING UNIT 203</td>
    <td align="right">RES SINK SCHEDULE 35</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">2075.122</td>
    <td align="right">19.423</td>
    <td align="right">840.130</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">359.288</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">RES WH_BUILDING UNIT 203 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">RES WH_BUILDING UNIT 203 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">RES BATH|BUILDING UNIT 206</td>
    <td align="right">RES BATH SCHEDULE 38</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">6066.038</td>
    <td align="right">56.778</td>
    <td align="right">2455.886</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">954.269</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 206</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 206 SCHEDULE</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">81.965</td>
    <td align="right">0.767</td>
    <td align="right">33.184</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">81.965</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">RES SHOWER|BUILDING UNIT 206</td>
    <td align="right">RES SHOWER SCHEDULE 38</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">8502.342</td>
    <td align="right">79.581</td>
    <td align="right">3442.244</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">4214.536</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">RES SINK|BUILDING UNIT 206</td>
    <td align="right">RES SINK SCHEDULE 38</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">2075.122</td>
    <td align="right">19.423</td>
    <td align="right">840.130</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">289.078</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">RES WH_BUILDING UNIT 206 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">RES WH_BUILDING UNIT 206 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">RES BATH|BUILDING UNIT 209</td>
    <td align="right">RES BATH SCHEDULE 41</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">6066.038</td>
    <td align="right">56.778</td>
    <td align="right">2455.886</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">2431.038</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 209</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 209 SCHEDULE</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">81.965</td>
    <td align="right">0.767</td>
    <td align="right">33.184</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">81.965</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">RES SHOWER|BUILDING UNIT 209</td>
    <td align="right">RES SHOWER SCHEDULE 41</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">8502.342</td>
    <td align="right">79.581</td>
    <td align="right">3442.244</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">3216.125</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">RES SINK|BUILDING UNIT 209</td>
    <td align="right">RES SINK SCHEDULE 41</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">2075.122</td>
    <td align="right">19.423</td>
    <td align="right">840.130</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">258.382</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">RES WH_BUILDING UNIT 209 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         252</td>
