    <td align="right">RES WH_BUILDING UNIT 209 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">RES BATH|BUILDING UNIT 302</td>
    <td align="right">RES BATH SCHEDULE 43</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">6337.268</td>
    <td align="right">45.476</td>
    <td align="right">1869.401</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">1425.197</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 302</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 302 SCHEDULE</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">99.062</td>
    <td align="right">0.711</td>
    <td align="right">29.222</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">99.062</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">RES SHOWER|BUILDING UNIT 302</td>
    <td align="right">RES SHOWER SCHEDULE 43</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">7899.457</td>
    <td align="right">56.686</td>
    <td align="right">2330.223</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">2787.025</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">RES SINK|BUILDING UNIT 302</td>
    <td align="right">RES SINK SCHEDULE 43</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">2132.877</td>
    <td align="right">15.305</td>
    <td align="right">629.167</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">336.784</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">RES WH_BUILDING UNIT 302 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">RES WH_BUILDING UNIT 302 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">RES BATH|BUILDING UNIT 303</td>
    <td align="right">RES BATH SCHEDULE 44</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">6337.268</td>
    <td align="right">45.476</td>
    <td align="right">1869.401</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">613.734</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 303</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 303 SCHEDULE</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">99.062</td>
    <td align="right">0.711</td>
    <td align="right">29.222</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">99.062</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">RES SHOWER|BUILDING UNIT 303</td>
    <td align="right">RES SHOWER SCHEDULE 44</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">7899.457</td>
    <td align="right">56.686</td>
    <td align="right">2330.223</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">3389.625</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">RES SINK|BUILDING UNIT 303</td>
    <td align="right">RES SINK SCHEDULE 44</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">2132.877</td>
    <td align="right">15.305</td>
    <td align="right">629.167</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">213.157</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">RES WH_BUILDING UNIT 303 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">RES WH_BUILDING UNIT 303 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">RES BATH|BUILDING UNIT 301</td>
    <td align="right">RES BATH SCHEDULE 42</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">6337.268</td>
    <td align="right">45.476</td>
    <td align="right">1869.401</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">1527.180</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 301</td>
    <td align="right">RES HOT WATER DISTRIBUTION|BUILDING UNIT 301 SCHEDULE</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">99.062</td>
    <td align="right">0.711</td>
    <td align="right">29.222</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">99.062</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">RES SHOWER|BUILDING UNIT 301</td>
    <td align="right">RES SHOWER SCHEDULE 42</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">7899.457</td>
    <td align="right">56.686</td>
    <td align="right">2330.223</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">2612.644</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">RES SINK|BUILDING UNIT 301</td>
    <td align="right">RES SINK SCHEDULE 42</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">2132.877</td>
    <td align="right">15.305</td>
    <td align="right">629.167</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">RES WH_BUILDING UNIT 301 LAT</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">RES WH_BUILDING UNIT 301 SENS</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">3</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">3</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Adjacent Zones with Windows</td>
    <td align="right">Adjacent Zone Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">ELECTRIC HOT WATER TANK</td>
    <td align="right">4.0000</td>
    <td align="right">1000000.0</td>
    <td align="right">0.218</td>
    <td align="right">1.3089</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SWH TANK</td>
    <td align="right">4.0000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">WASTE WATER TANK</td>
    <td align="right">5.6780</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.0000</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0_BDRM_1_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3.969E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">0_BDRM_1_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3.969E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">0_BDRM_1_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3.969E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">7.120E-005</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">0_BDRM_2_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3.969E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">0_BDRM_2_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3.969E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">0_BDRM_2_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3.969E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">7.120E-005</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">0_BDRM_3_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3.969E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">0_BDRM_3_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3.969E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">0_BDRM_3_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3.969E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">7.120E-005</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">0_BDRM_4_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3.969E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">0_BDRM_4_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3.969E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">0_BDRM_4_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">41.81</td>
    <td align="right">0.6</td>
    <td align="right">3.969E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">7.120E-005</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">1_BDRM_1_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">5.292E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">1_BDRM_1_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">5.292E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">1_BDRM_1_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">5.292E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">7.120E-005</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">1_BDRM_2_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">5.292E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">1_BDRM_2_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">5.292E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">1_BDRM_2_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">5.292E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">7.120E-005</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">1_BDRM_3_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">5.292E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">1_BDRM_3_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">5.292E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">1_BDRM_3_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">5.292E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">7.120E-005</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">1_BDRM_4_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">6.614E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">1_BDRM_4_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">6.614E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">1_BDRM_4_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">6.614E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">7.120E-005</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">1_BDRM_5_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">6.614E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">1_BDRM_5_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">6.614E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">1_BDRM_5_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">6.614E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">7.120E-005</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">1_BDRM_6_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">5.292E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">1_BDRM_6_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">5.292E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">1_BDRM_6_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">55.74</td>
    <td align="right">1.6</td>
    <td align="right">5.292E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">7.120E-005</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">1_BDRM_7_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">6.614E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">1_BDRM_7_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">6.614E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">1_BDRM_7_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">6.614E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">7.120E-005</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">2_BDRM_1_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">1.852E-002</td>
    <td align="right">1.812E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.214</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">2_BDRM_1_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">1.852E-002</td>
    <td align="right">1.812E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.214</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">2_BDRM_1_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">102.19</td>
    <td align="right">2.5</td>
    <td align="right">1.852E-002</td>
    <td align="right">1.812E-004</td>
    <td align="right">1.108E-004</td>
    <td align="right">0.214</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">2_BDRM_2_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">1.984E-002</td>
    <td align="right">1.780E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.210</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">2_BDRM_2_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">1.984E-002</td>
    <td align="right">1.780E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.210</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">2_BDRM_2_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">111.48</td>
    <td align="right">2.5</td>
    <td align="right">1.984E-002</td>
    <td align="right">1.780E-004</td>
    <td align="right">1.095E-004</td>
    <td align="right">0.210</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">2_BDRM_3_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">1.852E-002</td>
    <td align="right">1.733E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.205</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">2_BDRM_3_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">1.852E-002</td>
    <td align="right">1.733E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.205</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">2_BDRM_3_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">106.84</td>
    <td align="right">2.5</td>
    <td align="right">1.852E-002</td>
    <td align="right">1.733E-004</td>
    <td align="right">1.078E-004</td>
    <td align="right">0.205</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">3_BDRM_1_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">2.117E-002</td>
    <td align="right">1.519E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.179</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">3_BDRM_1_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">2.117E-002</td>
    <td align="right">1.519E-004</td>
    <td align="right">9.906E-005</td>
    <td align="right">0.179</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">3_BDRM_2_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">139.35</td>
    <td align="right">3.4</td>
    <td align="right">2.117E-002</td>
    <td align="right">1.519E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.179</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">COFFEE_SHOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">139.35</td>
    <td align="right">105.0</td>
    <td align="right">2.963E-002</td>
    <td align="right">2.126E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.179</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">COMMUNITY_RM INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">COMMUNITY_RM</td>
    <td align="right">139.35</td>
    <td align="right">75.0</td>
    <td align="right">1.852E-002</td>
    <td align="right">1.329E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">CORRIDOR 1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">CORRIDOR 1</td>
    <td align="right">92.90</td>
    <td align="right">0.0</td>
    <td align="right">3.704E-003</td>
    <td align="right">3.987E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">3.364E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">GARBAGE 1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">GARBAGE 1</td>
    <td align="right">41.81</td>
    <td align="right">0.0</td>
    <td align="right">5.556E-003</td>
    <td align="right">1.329E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">GYM 1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">GYM 1</td>
    <td align="right">97.55</td>
    <td align="right">20.9</td>
    <td align="right">2.408E-002</td>
    <td align="right">2.468E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.208</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">LOBBY_ENTRY INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LOBBY_ENTRY</td>
    <td align="right">55.74</td>
    <td align="right">9.0</td>
    <td align="right">1.111E-002</td>
    <td align="right">1.994E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.168</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">LT_RETAIL_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">125.42</td>
    <td align="right">20.3</td>
    <td align="right">1.667E-002</td>
    <td align="right">1.329E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">LT_RETAIL_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">102.19</td>
    <td align="right">16.5</td>
    <td align="right">2.593E-002</td>
    <td align="right">2.537E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.214</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">LT_RETAIL_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LT_RETAIL_3</td>
    <td align="right">97.55</td>
    <td align="right">15.8</td>
    <td align="right">1.296E-002</td>
    <td align="right">1.329E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">LT_RETAIL_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">102.19</td>
    <td align="right">16.5</td>
    <td align="right">2.593E-002</td>
    <td align="right">2.537E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.214</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">MAIL_SHIPPING INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">MAIL_SHIPPING</td>
    <td align="right">41.81</td>
    <td align="right">0.0</td>
    <td align="right">5.556E-003</td>
    <td align="right">1.329E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">OFFICE 1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">OFFICE 1</td>
    <td align="right">69.68</td>
    <td align="right">1.6</td>
    <td align="right">9.260E-003</td>
    <td align="right">1.329E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">STAIRWELL_1_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">STAIRWELL_1_2</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">2.646E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">STAIRWELL_1_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">STAIRWELL_1_3</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">2.646E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">STAIRWELL_1_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">STAIRWELL_1_4</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">2.646E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">7.120E-005</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">STAIRWELL_2_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">STAIRWELL_2_2</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">2.646E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">STAIRWELL_2_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">STAIRWELL_2_3</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">2.646E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">STAIRWELL_2_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">STAIRWELL_2_4</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">2.646E-003</td>
    <td align="right">9.493E-005</td>
    <td align="right">7.120E-005</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">STAIR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">STAIR_1</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">3.704E-003</td>
    <td align="right">1.329E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">STAIR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">STAIR_2</td>
    <td align="right">27.87</td>
    <td align="right">0.0</td>
    <td align="right">3.704E-003</td>
    <td align="right">1.329E-004</td>
    <td align="right">2.848E-004</td>
    <td align="right">0.112</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">BATHRM_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">BATHRM_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">COMMUNITY_RM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">CORRIDOR 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">CORRIDOR_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">CORRIDOR_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">CORRIDOR_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ELEVATOR_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">ELEVATOR_1_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ELEVATOR_1_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ELEVATOR_1_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">ELEVATOR_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ELEVATOR_2_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ELEVATOR_2_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">ELEVATOR_2_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">GARBAGE 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">GYM 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">LOBBY_ENTRY</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">LT_RETAIL_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">MAIL_SHIPPING</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">OFFICE 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">STAIRWELL_1_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">STAIRWELL_1_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">STAIRWELL_1_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">STAIRWELL_2_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">STAIRWELL_2_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">STAIRWELL_2_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">STAIR_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">STAIR_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing DOAS Inputs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing DOAS Inputs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">DOAS Design Control Strategy</td>
    <td align="right">DOAS Design Low Setpoint Temperature {C}</td>
    <td align="right">DOAS Design High Setpoint Temperature {C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">BATHRM_1</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">BATHRM_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">COMMUNITY_RM</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">GYM 1</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">LT_RETAIL_3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">OFFICE 1</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">16.444</td>
    <td align="right">26.556</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone 0_BDRM_1_2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone 0_BDRM_1_3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone 0_BDRM_1_4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone 0_BDRM_2_2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone 0_BDRM_2_3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone 0_BDRM_2_4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone 0_BDRM_3_2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone 0_BDRM_3_3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone 0_BDRM_3_4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone 0_BDRM_4_2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone 0_BDRM_4_3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone 0_BDRM_4_4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone 1_BDRM_1_2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone 1_BDRM_1_3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone 1_BDRM_1_4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone 1_BDRM_2_2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone 1_BDRM_2_3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone 1_BDRM_2_4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone 1_BDRM_3_2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone 1_BDRM_3_3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone 1_BDRM_3_4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone 1_BDRM_4_2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone 1_BDRM_4_3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone 1_BDRM_4_4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone 1_BDRM_5_2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone 1_BDRM_5_3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone 1_BDRM_5_4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone 1_BDRM_6_2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone 1_BDRM_6_3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone 1_BDRM_6_4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone 1_BDRM_7_2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone 1_BDRM_7_3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone 1_BDRM_7_4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone 2_BDRM_1_2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone 2_BDRM_1_3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone 2_BDRM_1_4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone 2_BDRM_2_2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone 2_BDRM_2_3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone 2_BDRM_2_4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone 2_BDRM_3_2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Zone 2_BDRM_3_3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Zone 2_BDRM_3_4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Zone 3_BDRM_1_3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Zone 3_BDRM_1_4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Zone 3_BDRM_2_2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Zone BATHRM_1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Zone BATHRM_2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Zone COFFEE_SHOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Zone COMMUNITY_RM</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Zone CORRIDOR 1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Zone CORRIDOR_2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Zone CORRIDOR_3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Zone CORRIDOR_4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Zone GARBAGE 1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Zone GYM 1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Zone LOBBY_ENTRY</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Zone LT_RETAIL_1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Zone LT_RETAIL_2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Zone LT_RETAIL_3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Zone LT_RETAIL_4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Zone MAIL_SHIPPING</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Zone OFFICE 1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Zone STAIRWELL_1_2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Zone STAIRWELL_1_3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Zone STAIRWELL_1_4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Zone STAIRWELL_2_2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Zone STAIRWELL_2_3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">Zone STAIRWELL_2_4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Zone STAIR_1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Zone STAIR_2</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone 0_BDRM_1_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone 0_BDRM_1_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone 0_BDRM_1_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone 0_BDRM_2_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone 0_BDRM_2_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone 0_BDRM_2_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone 0_BDRM_3_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone 0_BDRM_3_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone 0_BDRM_3_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone 0_BDRM_4_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone 0_BDRM_4_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone 0_BDRM_4_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone 1_BDRM_1_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone 1_BDRM_1_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone 1_BDRM_1_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone 1_BDRM_2_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone 1_BDRM_2_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone 1_BDRM_2_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone 1_BDRM_3_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone 1_BDRM_3_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone 1_BDRM_3_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone 1_BDRM_4_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone 1_BDRM_4_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone 1_BDRM_4_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone 1_BDRM_5_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone 1_BDRM_5_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone 1_BDRM_5_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone 1_BDRM_6_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone 1_BDRM_6_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone 1_BDRM_6_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone 1_BDRM_7_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone 1_BDRM_7_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone 1_BDRM_7_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone 2_BDRM_1_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone 2_BDRM_1_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone 2_BDRM_1_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone 2_BDRM_2_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone 2_BDRM_2_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone 2_BDRM_2_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone 2_BDRM_3_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Zone 2_BDRM_3_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Zone 2_BDRM_3_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Zone 3_BDRM_1_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Zone 3_BDRM_1_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Zone 3_BDRM_2_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Zone BATHRM_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Zone BATHRM_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Zone COFFEE_SHOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Zone COMMUNITY_RM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Zone CORRIDOR 1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Zone CORRIDOR_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Zone CORRIDOR_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Zone CORRIDOR_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Zone GARBAGE 1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Zone GYM 1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Zone LOBBY_ENTRY</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Zone LT_RETAIL_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Zone LT_RETAIL_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Zone LT_RETAIL_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Zone LT_RETAIL_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Zone MAIL_SHIPPING</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Zone OFFICE 1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Zone STAIRWELL_1_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Zone STAIRWELL_1_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Zone STAIRWELL_1_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Zone STAIRWELL_2_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Zone STAIRWELL_2_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">Zone STAIRWELL_2_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Zone STAIR_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Zone STAIR_2</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">Cooling</td>
    <td align="right">732.78201</td>
    <td align="right">842.69931</td>
    <td align="right">6.04998E-002</td>
    <td align="right">6.95748E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">28.40000</td>
    <td align="right">8.46486E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">1.23886E-002</td>
    <td align="right">33.71384</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">Heating</td>
    <td align="right">254.27936</td>
    <td align="right">317.84920</td>
    <td align="right">1.10011E-002</td>
    <td align="right">1.37513E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">1.23886E-002</td>
    <td align="right">-58.75876</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">Cooling</td>
    <td align="right">1333.77187</td>
    <td align="right">1533.83765</td>
    <td align="right">0.11012</td>
    <td align="right">0.12664</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">28.47500</td>
    <td align="right">8.46497E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">2.47772E-002</td>
    <td align="right">67.42770</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">Heating</td>
    <td align="right">420.91025</td>
    <td align="right">526.13781</td>
    <td align="right">1.82101E-002</td>
    <td align="right">2.47772E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">2.47772E-002</td>
    <td align="right">-117.51753</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">Cooling</td>
    <td align="right">786.04929</td>
    <td align="right">903.95668</td>
    <td align="right">6.48977E-002</td>
    <td align="right">7.46324E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">28.55000</td>
    <td align="right">8.46509E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">1.23886E-002</td>
    <td align="right">33.71396</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">Heating</td>
    <td align="right">316.30475</td>
    <td align="right">395.38094</td>
    <td align="right">1.36845E-002</td>
    <td align="right">1.71056E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">1.23886E-002</td>
    <td align="right">-58.75876</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">Cooling</td>
    <td align="right">654.58738</td>
    <td align="right">752.77549</td>
    <td align="right">5.40439E-002</td>
    <td align="right">6.21505E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">1.23886E-002</td>
    <td align="right">33.71384</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">Heating</td>
    <td align="right">246.89634</td>
    <td align="right">308.62043</td>
    <td align="right">1.06816E-002</td>
    <td align="right">1.33521E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 11:15:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">1.23886E-002</td>
    <td align="right">-58.75876</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">Cooling</td>
    <td align="right">1242.02669</td>
    <td align="right">1428.33069</td>
    <td align="right">0.10254</td>
    <td align="right">0.11793</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">2.47772E-002</td>
    <td align="right">67.42771</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">Heating</td>
    <td align="right">431.87283</td>
    <td align="right">539.84104</td>
    <td align="right">1.86844E-002</td>
    <td align="right">2.47772E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">2.47772E-002</td>
    <td align="right">-117.51753</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">Cooling</td>
    <td align="right">720.87879</td>
    <td align="right">829.01061</td>
    <td align="right">5.95171E-002</td>
    <td align="right">6.84446E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">28.61000</td>
    <td align="right">8.46519E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">1.23886E-002</td>
    <td align="right">33.71395</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">Heating</td>
    <td align="right">351.06307</td>
    <td align="right">438.82884</td>
    <td align="right">1.51883E-002</td>
    <td align="right">1.89854E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">1.23886E-002</td>
    <td align="right">-58.75876</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">Cooling</td>
    <td align="right">654.19594</td>
    <td align="right">752.32533</td>
    <td align="right">5.40116E-002</td>
    <td align="right">6.21133E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">1.23886E-002</td>
    <td align="right">33.71384</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">Heating</td>
    <td align="right">219.33780</td>
    <td align="right">274.17225</td>
    <td align="right">9.48936E-003</td>
    <td align="right">1.23886E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 09:15:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">1.23886E-002</td>
    <td align="right">-58.75876</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">Cooling</td>
    <td align="right">1166.29014</td>
    <td align="right">1341.23366</td>
    <td align="right">9.62910E-002</td>
    <td align="right">0.11073</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">2.47772E-002</td>
    <td align="right">67.42765</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">Heating</td>
    <td align="right">407.12044</td>
    <td align="right">508.90055</td>
    <td align="right">1.76135E-002</td>
    <td align="right">2.47772E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">2.47772E-002</td>
    <td align="right">-117.51753</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">Cooling</td>
    <td align="right">663.96546</td>
    <td align="right">763.56028</td>
    <td align="right">5.48182E-002</td>
    <td align="right">6.30409E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">1.23886E-002</td>
    <td align="right">33.71392</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">Heating</td>
    <td align="right">316.47036</td>
    <td align="right">395.58795</td>
    <td align="right">1.36917E-002</td>
    <td align="right">1.71146E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">1.23886E-002</td>
    <td align="right">-58.75876</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">Cooling</td>
    <td align="right">654.57784</td>
    <td align="right">752.76451</td>
    <td align="right">5.40431E-002</td>
    <td align="right">6.21496E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">1.23886E-002</td>
    <td align="right">33.71384</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">Heating</td>
    <td align="right">217.25054</td>
    <td align="right">271.56318</td>
    <td align="right">9.39906E-003</td>
    <td align="right">1.23886E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 09:15:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">1.23886E-002</td>
    <td align="right">-58.75876</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">Cooling</td>
    <td align="right">1160.26705</td>
    <td align="right">1334.30710</td>
    <td align="right">9.57937E-002</td>
    <td align="right">0.11016</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">2.47772E-002</td>
    <td align="right">67.42765</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">Heating</td>
    <td align="right">405.51501</td>
    <td align="right">506.89377</td>
    <td align="right">1.75441E-002</td>
    <td align="right">2.47772E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">2.47772E-002</td>
    <td align="right">-117.51753</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">Cooling</td>
    <td align="right">660.17982</td>
    <td align="right">759.20680</td>
    <td align="right">5.45056E-002</td>
    <td align="right">6.26815E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">1.23886E-002</td>
    <td align="right">33.71391</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">Heating</td>
    <td align="right">314.13550</td>
    <td align="right">392.66938</td>
    <td align="right">1.35907E-002</td>
    <td align="right">1.69883E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.63000</td>
    <td align="right">1.23886E-002</td>
    <td align="right">-58.75876</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">Cooling</td>
    <td align="right">919.90642</td>
    <td align="right">1057.89238</td>
    <td align="right">7.59486E-002</td>
    <td align="right">8.73409E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">28.47500</td>
    <td align="right">8.46497E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">1.65182E-002</td>
    <td align="right">44.95056</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">Heating</td>
    <td align="right">325.91504</td>
    <td align="right">407.39380</td>
    <td align="right">1.41003E-002</td>
    <td align="right">1.76254E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 09:15:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">1.65182E-002</td>
    <td align="right">-78.34502</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">Cooling</td>
    <td align="right">1809.85306</td>
    <td align="right">2081.33102</td>
    <td align="right">0.14942</td>
    <td align="right">0.17184</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">28.47500</td>
    <td align="right">8.46497E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">3.30363E-002</td>
    <td align="right">89.90122</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">Heating</td>
    <td align="right">558.17860</td>
    <td align="right">697.72325</td>
    <td align="right">2.41489E-002</td>
    <td align="right">3.30363E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">3.30363E-002</td>
    <td align="right">-156.69004</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">Cooling</td>
    <td align="right">1047.14497</td>
    <td align="right">1204.21671</td>
    <td align="right">8.64537E-002</td>
    <td align="right">9.94217E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:45:00</td>
    <td align="right">28.62500</td>
    <td align="right">8.46522E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">1.65182E-002</td>
    <td align="right">44.95081</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">Heating</td>
    <td align="right">450.16295</td>
    <td align="right">562.70369</td>
    <td align="right">1.94757E-002</td>
    <td align="right">2.43446E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">1.65182E-002</td>
    <td align="right">-78.34502</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">Cooling</td>
    <td align="right">938.34347</td>
    <td align="right">1079.09499</td>
    <td align="right">7.74708E-002</td>
    <td align="right">8.90914E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">28.47500</td>
    <td align="right">8.46497E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">1.65182E-002</td>
    <td align="right">44.95057</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">Heating</td>
    <td align="right">301.07666</td>
    <td align="right">376.34582</td>
    <td align="right">1.30257E-002</td>
    <td align="right">1.65182E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">1.65182E-002</td>
    <td align="right">-78.34502</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">Cooling</td>
    <td align="right">1717.33437</td>
    <td align="right">1974.93453</td>
    <td align="right">0.14179</td>
    <td align="right">0.16305</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">28.47500</td>
    <td align="right">8.46497E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">3.30363E-002</td>
    <td align="right">89.90113</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">Heating</td>
    <td align="right">534.91170</td>
    <td align="right">668.63963</td>
    <td align="right">2.31423E-002</td>
    <td align="right">3.30363E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">3.30363E-002</td>
    <td align="right">-156.69004</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">Cooling</td>
    <td align="right">983.08040</td>
    <td align="right">1130.54246</td>
    <td align="right">8.11644E-002</td>
    <td align="right">9.33390E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">28.55000</td>
    <td align="right">8.46509E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">1.65182E-002</td>
    <td align="right">44.95074</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">Heating</td>
    <td align="right">416.11069</td>
    <td align="right">520.13836</td>
    <td align="right">1.80025E-002</td>
    <td align="right">2.25031E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">1.65182E-002</td>
    <td align="right">-78.34502</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">Cooling</td>
    <td align="right">954.64266</td>
    <td align="right">1097.83906</td>
    <td align="right">7.88164E-002</td>
    <td align="right">9.06389E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">28.47500</td>
    <td align="right">8.46497E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">1.65182E-002</td>
    <td align="right">44.95059</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">Heating</td>
    <td align="right">303.69237</td>
    <td align="right">379.61546</td>
    <td align="right">1.31389E-002</td>
    <td align="right">1.65182E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:45:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">1.65182E-002</td>
    <td align="right">-78.34502</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">Cooling</td>
    <td align="right">1706.18687</td>
    <td align="right">1962.11490</td>
    <td align="right">0.14086</td>
    <td align="right">0.16199</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">28.47500</td>
    <td align="right">8.46497E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">3.30363E-002</td>
    <td align="right">89.90112</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">Heating</td>
    <td align="right">533.49865</td>
    <td align="right">666.87332</td>
    <td align="right">2.30811E-002</td>
    <td align="right">3.30363E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">3.30363E-002</td>
    <td align="right">-156.69004</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">Cooling</td>
    <td align="right">977.46889</td>
    <td align="right">1124.08922</td>
    <td align="right">8.07011E-002</td>
    <td align="right">9.28062E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">28.55000</td>
    <td align="right">8.46509E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">1.65182E-002</td>
    <td align="right">44.95074</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">Heating</td>
    <td align="right">414.03376</td>
    <td align="right">517.54220</td>
    <td align="right">1.79126E-002</td>
    <td align="right">2.23908E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">1.65182E-002</td>
    <td align="right">-78.34502</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">Cooling</td>
    <td align="right">921.36413</td>
    <td align="right">1059.56875</td>
    <td align="right">7.60692E-002</td>
    <td align="right">8.74796E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">69.67728</td>
    <td align="right">1.55000</td>
    <td align="right">2.06477E-002</td>
    <td align="right">56.18911</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">Heating</td>
    <td align="right">420.33891</td>
    <td align="right">525.42363</td>
    <td align="right">1.81854E-002</td>
    <td align="right">2.27318E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 09:15:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">69.67728</td>
    <td align="right">1.55000</td>
    <td align="right">2.06477E-002</td>
    <td align="right">-97.93127</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">Cooling</td>
    <td align="right">1655.02130</td>
    <td align="right">1903.27449</td>
    <td align="right">0.13664</td>
    <td align="right">0.15714</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">28.61000</td>
    <td align="right">8.46519E-003</td>
    <td align="right">69.67728</td>
    <td align="right">1.55000</td>
    <td align="right">4.12954E-002</td>
    <td align="right">112.37817</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">Heating</td>
    <td align="right">686.90504</td>
    <td align="right">858.63130</td>
    <td align="right">2.97181E-002</td>
    <td align="right">4.12954E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">69.67728</td>
    <td align="right">1.55000</td>
    <td align="right">4.12954E-002</td>
    <td align="right">-195.86255</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">Cooling</td>
    <td align="right">983.54006</td>
    <td align="right">1131.07107</td>
    <td align="right">8.12026E-002</td>
    <td align="right">9.33830E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">28.61000</td>
    <td align="right">8.46519E-003</td>
    <td align="right">69.67728</td>
    <td align="right">1.55000</td>
    <td align="right">2.06477E-002</td>
    <td align="right">56.18928</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">Heating</td>
    <td align="right">520.05049</td>
    <td align="right">650.06311</td>
    <td align="right">2.24993E-002</td>
    <td align="right">2.81241E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">69.67728</td>
    <td align="right">1.55000</td>
    <td align="right">2.06477E-002</td>
    <td align="right">-97.93127</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">Cooling</td>
    <td align="right">934.21654</td>
    <td align="right">1074.34903</td>
    <td align="right">7.71303E-002</td>
    <td align="right">8.86999E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">69.67728</td>
    <td align="right">1.55000</td>
    <td align="right">2.06477E-002</td>
    <td align="right">56.18912</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">Heating</td>
    <td align="right">401.48302</td>
    <td align="right">501.85378</td>
    <td align="right">1.73696E-002</td>
    <td align="right">2.17120E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">69.67728</td>
    <td align="right">1.55000</td>
    <td align="right">2.06477E-002</td>
    <td align="right">-97.93127</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">Cooling</td>
    <td align="right">1642.62068</td>
    <td align="right">1889.01378</td>
    <td align="right">0.13562</td>
    <td align="right">0.15596</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">69.67728</td>
    <td align="right">1.55000</td>
    <td align="right">4.12954E-002</td>
    <td align="right">112.37816</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">Heating</td>
    <td align="right">670.06813</td>
    <td align="right">837.58516</td>
    <td align="right">2.89896E-002</td>
    <td align="right">4.12954E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">69.67728</td>
    <td align="right">1.55000</td>
    <td align="right">4.12954E-002</td>
    <td align="right">-195.86255</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">Cooling</td>
    <td align="right">953.70846</td>
    <td align="right">1096.76473</td>
    <td align="right">7.87397E-002</td>
    <td align="right">9.05506E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">69.67728</td>
    <td align="right">1.55000</td>
    <td align="right">2.06477E-002</td>
    <td align="right">56.18926</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">Heating</td>
    <td align="right">517.79615</td>
    <td align="right">647.24518</td>
    <td align="right">2.24018E-002</td>
    <td align="right">2.80022E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">69.67728</td>
    <td align="right">1.55000</td>
    <td align="right">2.06477E-002</td>
    <td align="right">-97.93127</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">Cooling</td>
    <td align="right">843.75905</td>
    <td align="right">970.32291</td>
    <td align="right">6.96617E-002</td>
    <td align="right">8.01110E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">1.65182E-002</td>
    <td align="right">44.95054</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">Heating</td>
    <td align="right">288.87757</td>
    <td align="right">361.09697</td>
    <td align="right">1.24979E-002</td>
    <td align="right">1.65182E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 09:15:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">1.65182E-002</td>
    <td align="right">-78.34502</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">Cooling</td>
    <td align="right">1491.23979</td>
    <td align="right">1714.92576</td>
    <td align="right">0.12312</td>
    <td align="right">0.14159</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">3.30363E-002</td>
    <td align="right">89.90100</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">Heating</td>
    <td align="right">536.53204</td>
    <td align="right">670.66505</td>
    <td align="right">2.32124E-002</td>
    <td align="right">3.30363E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">3.30363E-002</td>
    <td align="right">-156.69004</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">Cooling</td>
    <td align="right">851.34595</td>
    <td align="right">979.04785</td>
    <td align="right">7.02882E-002</td>
    <td align="right">8.08314E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">1.65182E-002</td>
    <td align="right">44.95067</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">Heating</td>
    <td align="right">415.31379</td>
    <td align="right">519.14224</td>
    <td align="right">1.79680E-002</td>
    <td align="right">2.24600E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">55.74182</td>
    <td align="right">1.55000</td>
    <td align="right">1.65182E-002</td>
    <td align="right">-78.34502</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">Cooling</td>
    <td align="right">1066.72940</td>
    <td align="right">1226.73881</td>
    <td align="right">8.80709E-002</td>
    <td align="right">0.10128</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">28.40000</td>
    <td align="right">8.46486E-003</td>
    <td align="right">69.67728</td>
    <td align="right">1.55000</td>
    <td align="right">2.06477E-002</td>
    <td align="right">56.18914</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">Heating</td>
    <td align="right">400.25990</td>
    <td align="right">500.32487</td>
    <td align="right">1.73167E-002</td>
    <td align="right">2.16459E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">69.67728</td>
    <td align="right">1.55000</td>
    <td align="right">2.06477E-002</td>
    <td align="right">-97.93127</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">Cooling</td>
    <td align="right">1911.10807</td>
    <td align="right">2197.77428</td>
    <td align="right">0.15778</td>
    <td align="right">0.18145</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">28.47500</td>
    <td align="right">8.46497E-003</td>
    <td align="right">69.67728</td>
    <td align="right">1.55000</td>
    <td align="right">4.12954E-002</td>
    <td align="right">112.37828</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">Heating</td>
    <td align="right">664.36884</td>
    <td align="right">830.46105</td>
    <td align="right">2.87431E-002</td>
    <td align="right">4.12954E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">69.67728</td>
    <td align="right">1.55000</td>
    <td align="right">4.12954E-002</td>
    <td align="right">-195.86255</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">Cooling</td>
    <td align="right">1111.48983</td>
    <td align="right">1278.21330</td>
    <td align="right">9.17664E-002</td>
    <td align="right">0.10553</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">28.55000</td>
    <td align="right">8.46509E-003</td>
    <td align="right">69.67728</td>
    <td align="right">1.55000</td>
    <td align="right">2.06477E-002</td>
    <td align="right">56.18933</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">Heating</td>
    <td align="right">513.97617</td>
    <td align="right">642.47021</td>
    <td align="right">2.22365E-002</td>
    <td align="right">2.77956E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">69.67728</td>
    <td align="right">1.55000</td>
    <td align="right">2.06477E-002</td>
    <td align="right">-97.93127</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">Cooling</td>
    <td align="right">1870.30527</td>
    <td align="right">2150.85107</td>
    <td align="right">0.15442</td>
    <td align="right">0.17758</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 09:45:00</td>
    <td align="right">26.16500</td>
    <td align="right">8.46133E-003</td>
    <td align="right">102.19334</td>
    <td align="right">2.47000</td>
    <td align="right">3.02833E-002</td>
    <td align="right">58.52121</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">Heating</td>
    <td align="right">912.22571</td>
    <td align="right">1140.28213</td>
    <td align="right">3.94663E-002</td>
    <td align="right">4.93328E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">102.19334</td>
    <td align="right">2.47000</td>
    <td align="right">3.02833E-002</td>
    <td align="right">-143.63254</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">Cooling</td>
    <td align="right">3453.71476</td>
    <td align="right">3971.77197</td>
    <td align="right">0.28515</td>
    <td align="right">0.32792</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 10:00:00</td>
    <td align="right">26.42000</td>
    <td align="right">8.46173E-003</td>
    <td align="right">102.19334</td>
    <td align="right">2.47000</td>
    <td align="right">6.05666E-002</td>
    <td align="right">132.80308</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">Heating</td>
    <td align="right">1583.87203</td>
    <td align="right">1979.84003</td>
    <td align="right">6.85242E-002</td>
    <td align="right">8.56552E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">102.19334</td>
    <td align="right">2.47000</td>
    <td align="right">6.05666E-002</td>
    <td align="right">-287.26507</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">Cooling</td>
    <td align="right">2208.63933</td>
    <td align="right">2539.93523</td>
    <td align="right">0.18235</td>
    <td align="right">0.20970</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">28.40000</td>
    <td align="right">8.46486E-003</td>
    <td align="right">102.19334</td>
    <td align="right">2.47000</td>
    <td align="right">3.02833E-002</td>
    <td align="right">82.41193</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">Heating</td>
    <td align="right">1090.79175</td>
    <td align="right">1363.48969</td>
    <td align="right">4.71917E-002</td>
    <td align="right">5.89896E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">102.19334</td>
    <td align="right">2.47000</td>
    <td align="right">3.02833E-002</td>
    <td align="right">-143.63254</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">Cooling</td>
    <td align="right">2170.82089</td>
    <td align="right">2496.44403</td>
    <td align="right">0.17923</td>
    <td align="right">0.20611</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">28.10000</td>
    <td align="right">8.46438E-003</td>
    <td align="right">111.48365</td>
    <td align="right">2.47000</td>
    <td align="right">3.30363E-002</td>
    <td align="right">89.90392</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">Heating</td>
    <td align="right">984.60983</td>
    <td align="right">1230.76229</td>
    <td align="right">4.25979E-002</td>
    <td align="right">5.32473E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">111.48365</td>
    <td align="right">2.47000</td>
    <td align="right">3.30363E-002</td>
    <td align="right">-156.69004</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">Cooling</td>
    <td align="right">4124.20356</td>
    <td align="right">4742.83409</td>
    <td align="right">0.34050</td>
    <td align="right">0.39158</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">27.98000</td>
    <td align="right">8.46419E-003</td>
    <td align="right">111.48365</td>
    <td align="right">2.47000</td>
    <td align="right">6.60726E-002</td>
    <td align="right">179.80800</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">Heating</td>
    <td align="right">1707.52908</td>
    <td align="right">2134.41135</td>
    <td align="right">7.38740E-002</td>
    <td align="right">9.23425E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">111.48365</td>
    <td align="right">2.47000</td>
    <td align="right">6.60726E-002</td>
    <td align="right">-313.38008</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">Cooling</td>
    <td align="right">2585.97335</td>
    <td align="right">2973.86935</td>
    <td align="right">0.21350</td>
    <td align="right">0.24553</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">28.10000</td>
    <td align="right">8.46438E-003</td>
    <td align="right">111.48365</td>
    <td align="right">2.47000</td>
    <td align="right">3.30363E-002</td>
    <td align="right">89.90437</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">Heating</td>
    <td align="right">1161.42341</td>
    <td align="right">1451.77926</td>
    <td align="right">5.02475E-002</td>
    <td align="right">6.28093E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">111.48365</td>
    <td align="right">2.47000</td>
    <td align="right">3.30363E-002</td>
    <td align="right">-156.69004</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">Cooling</td>
    <td align="right">1823.37831</td>
    <td align="right">2096.88506</td>
    <td align="right">0.15054</td>
    <td align="right">0.17312</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 09:30:00</td>
    <td align="right">25.91000</td>
    <td align="right">8.46092E-003</td>
    <td align="right">106.83850</td>
    <td align="right">2.47000</td>
    <td align="right">3.16598E-002</td>
    <td align="right">52.70035</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">Heating</td>
    <td align="right">724.57105</td>
    <td align="right">905.71381</td>
    <td align="right">3.13476E-002</td>
    <td align="right">3.91845E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">106.83850</td>
    <td align="right">2.47000</td>
    <td align="right">3.16598E-002</td>
    <td align="right">-150.16129</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">Cooling</td>
    <td align="right">3630.22577</td>
    <td align="right">4174.75964</td>
    <td align="right">0.29972</td>
    <td align="right">0.34468</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 09:30:00</td>
    <td align="right">25.91000</td>
    <td align="right">8.46092E-003</td>
    <td align="right">106.83850</td>
    <td align="right">2.47000</td>
    <td align="right">6.33196E-002</td>
    <td align="right">105.40082</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">Heating</td>
    <td align="right">1628.73017</td>
    <td align="right">2035.91271</td>
    <td align="right">7.04649E-002</td>
    <td align="right">8.80811E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">106.83850</td>
    <td align="right">2.47000</td>
    <td align="right">6.33196E-002</td>
    <td align="right">-300.32258</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">Cooling</td>
    <td align="right">2078.99594</td>
    <td align="right">2390.84533</td>
    <td align="right">0.17165</td>
    <td align="right">0.19739</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 10:00:00</td>
    <td align="right">26.42000</td>
    <td align="right">8.46173E-003</td>
    <td align="right">106.83850</td>
    <td align="right">2.47000</td>
    <td align="right">3.16598E-002</td>
    <td align="right">69.42010</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">Heating</td>
    <td align="right">1142.90367</td>
    <td align="right">1428.62958</td>
    <td align="right">4.94462E-002</td>
    <td align="right">6.18078E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">106.83850</td>
    <td align="right">2.47000</td>
    <td align="right">3.16598E-002</td>
    <td align="right">-150.16129</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">Cooling</td>
    <td align="right">4650.54548</td>
    <td align="right">5348.12731</td>
    <td align="right">0.38396</td>
    <td align="right">0.44155</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">28.10000</td>
    <td align="right">8.46438E-003</td>
    <td align="right">139.35456</td>
    <td align="right">3.39000</td>
    <td align="right">8.25908E-002</td>
    <td align="right">224.75854</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">Heating</td>
    <td align="right">1902.16731</td>
    <td align="right">2377.70914</td>
    <td align="right">8.22948E-002</td>
    <td align="right">0.10287</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">139.35456</td>
    <td align="right">3.39000</td>
    <td align="right">8.25908E-002</td>
    <td align="right">-391.72510</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">Cooling</td>
    <td align="right">2745.74428</td>
    <td align="right">3157.60592</td>
    <td align="right">0.22669</td>
    <td align="right">0.26070</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">28.22000</td>
    <td align="right">8.46457E-003</td>
    <td align="right">139.35456</td>
    <td align="right">3.39000</td>
    <td align="right">4.12954E-002</td>
    <td align="right">112.37968</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">Heating</td>
    <td align="right">1334.37797</td>
    <td align="right">1667.97246</td>
    <td align="right">5.77301E-002</td>
    <td align="right">7.21627E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">139.35456</td>
    <td align="right">3.39000</td>
    <td align="right">4.12954E-002</td>
    <td align="right">-195.86255</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">Cooling</td>
    <td align="right">2695.69095</td>
    <td align="right">3100.04459</td>
    <td align="right">0.22256</td>
    <td align="right">0.25595</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">28.10000</td>
    <td align="right">8.46438E-003</td>
    <td align="right">139.35456</td>
    <td align="right">3.39000</td>
    <td align="right">4.12954E-002</td>
    <td align="right">112.37928</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">Heating</td>
    <td align="right">1092.23008</td>
    <td align="right">1365.28759</td>
    <td align="right">4.72539E-002</td>
    <td align="right">5.90674E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">139.35456</td>
    <td align="right">3.39000</td>
    <td align="right">4.12954E-002</td>
    <td align="right">-195.86255</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">BATHRM_1</td>
    <td align="right">Cooling</td>
    <td align="right">226.68421</td>
    <td align="right">260.68684</td>
    <td align="right">1.87152E-002</td>
    <td align="right">2.15225E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.42750</td>
    <td align="right">4.24753E-003</td>
    <td align="right">11.55853</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">BATHRM_1</td>
    <td align="right">Heating</td>
    <td align="right">79.81693</td>
    <td align="right">99.77117</td>
    <td align="right">3.45316E-003</td>
    <td align="right">4.31644E-003</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.42750</td>
    <td align="right">4.24753E-003</td>
    <td align="right">-20.14538</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">BATHRM_2</td>
    <td align="right">Cooling</td>
    <td align="right">243.86607</td>
    <td align="right">280.44598</td>
    <td align="right">2.01338E-002</td>
    <td align="right">2.31539E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.42750</td>
    <td align="right">4.24753E-003</td>
    <td align="right">11.55854</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">BATHRM_2</td>
    <td align="right">Heating</td>
    <td align="right">87.57986</td>
    <td align="right">109.47482</td>
    <td align="right">3.78901E-003</td>
    <td align="right">4.73626E-003</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.42750</td>
    <td align="right">4.24753E-003</td>
    <td align="right">-20.14538</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">Cooling</td>
    <td align="right">9673.94458</td>
    <td align="right">11125.03626</td>
    <td align="right">0.79827</td>
    <td align="right">0.91801</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">28.22000</td>
    <td align="right">8.46457E-003</td>
    <td align="right">139.35456</td>
    <td align="right">105.00000</td>
    <td align="right">0.49908</td>
    <td align="right">1355.49022</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">Heating</td>
    <td align="right">4259.04972</td>
    <td align="right">5323.81215</td>
    <td align="right">0.17694</td>
    <td align="right">0.49908</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">139.35456</td>
    <td align="right">105.00000</td>
    <td align="right">0.49908</td>
    <td align="right">-2313.87775</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">COMMUNITY_RM</td>
    <td align="right">Cooling</td>
    <td align="right">6031.45962</td>
    <td align="right">6936.17857</td>
    <td align="right">0.49777</td>
    <td align="right">0.57244</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">139.35456</td>
    <td align="right">75.00000</td>
    <td align="right">0.21946</td>
    <td align="right">596.34456</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">COMMUNITY_RM</td>
    <td align="right">Heating</td>
    <td align="right">1641.26413</td>
    <td align="right">2051.58016</td>
    <td align="right">7.10067E-002</td>
    <td align="right">0.21946</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">139.35456</td>
    <td align="right">75.00000</td>
    <td align="right">0.21946</td>
    <td align="right">-1040.84476</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">GARBAGE 1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.54852E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.00000</td>
    <td align="right">2.54852E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">GARBAGE 1</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.54852E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.00000</td>
    <td align="right">2.54852E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">GYM 1</td>
    <td align="right">Cooling</td>
    <td align="right">3829.17760</td>
    <td align="right">4403.55424</td>
    <td align="right">0.31614</td>
    <td align="right">0.36356</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">25.40000</td>
    <td align="right">8.46013E-003</td>
    <td align="right">97.54819</td>
    <td align="right">20.93700</td>
    <td align="right">0.22736</td>
    <td align="right">251.36526</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">GYM 1</td>
    <td align="right">Heating</td>
    <td align="right">1579.84969</td>
    <td align="right">1974.81211</td>
    <td align="right">6.83497E-002</td>
    <td align="right">0.22736</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">97.54819</td>
    <td align="right">20.93700</td>
    <td align="right">0.22736</td>
    <td align="right">-1078.31515</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">LOBBY_ENTRY</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.58367E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">55.74182</td>
    <td align="right">9.00000</td>
    <td align="right">6.58367E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">LOBBY_ENTRY</td>
    <td align="right">Heating</td>
    <td align="right">653.69851</td>
    <td align="right">817.12314</td>
    <td align="right">2.75568E-002</td>
    <td align="right">6.58367E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">55.74182</td>
    <td align="right">9.00000</td>
    <td align="right">6.58367E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">Cooling</td>
    <td align="right">3025.25528</td>
    <td align="right">3479.04357</td>
    <td align="right">0.23454</td>
    <td align="right">0.26972</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 08:00:00</td>
    <td align="right">24.26000</td>
    <td align="right">8.45834E-003</td>
    <td align="right">125.41910</td>
    <td align="right">20.25000</td>
    <td align="right">0.14813</td>
    <td align="right">21.83896</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">Heating</td>
    <td align="right">2289.25490</td>
    <td align="right">2861.56862</td>
    <td align="right">9.54308E-002</td>
    <td align="right">0.14813</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">125.41910</td>
    <td align="right">20.25000</td>
    <td align="right">0.14813</td>
    <td align="right">-718.71256</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">Cooling</td>
    <td align="right">3120.64847</td>
    <td align="right">3588.74574</td>
    <td align="right">0.24569</td>
    <td align="right">0.28254</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 08:00:00</td>
    <td align="right">24.26000</td>
    <td align="right">8.45834E-003</td>
    <td align="right">102.19334</td>
    <td align="right">16.50000</td>
    <td align="right">0.12070</td>
    <td align="right">16.19414</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">Heating</td>
    <td align="right">2413.10399</td>
    <td align="right">3016.37998</td>
    <td align="right">0.10025</td>
    <td align="right">0.12531</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">102.19334</td>
    <td align="right">16.50000</td>
    <td align="right">0.12070</td>
    <td align="right">-586.79493</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">LT_RETAIL_3</td>
    <td align="right">Cooling</td>
    <td align="right">2371.28105</td>
    <td align="right">2726.97321</td>
    <td align="right">0.18391</td>
    <td align="right">0.21150</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 08:00:00</td>
    <td align="right">24.26000</td>
    <td align="right">8.45834E-003</td>
    <td align="right">97.54819</td>
    <td align="right">15.75000</td>
    <td align="right">0.11521</td>
    <td align="right">15.83867</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">LT_RETAIL_3</td>
    <td align="right">Heating</td>
    <td align="right">1780.60161</td>
    <td align="right">2225.75202</td>
    <td align="right">7.43428E-002</td>
    <td align="right">0.11521</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">97.54819</td>
    <td align="right">15.75000</td>
    <td align="right">0.11521</td>
    <td align="right">-557.91124</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">Cooling</td>
    <td align="right">3016.64719</td>
    <td align="right">3469.14427</td>
    <td align="right">0.24901</td>
    <td align="right">0.28637</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">28.10000</td>
    <td align="right">8.46438E-003</td>
    <td align="right">102.19334</td>
    <td align="right">16.50000</td>
    <td align="right">0.12070</td>
    <td align="right">328.24348</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">Heating</td>
    <td align="right">2427.83004</td>
    <td align="right">3034.78755</td>
    <td align="right">0.10085</td>
    <td align="right">0.12607</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">102.19334</td>
    <td align="right">16.50000</td>
    <td align="right">0.12070</td>
    <td align="right">-586.87747</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">MAIL_SHIPPING</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.54852E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.00000</td>
    <td align="right">2.54852E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">MAIL_SHIPPING</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.54852E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">41.80637</td>
    <td align="right">0.00000</td>
    <td align="right">2.54852E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">OFFICE 1</td>
    <td align="right">Cooling</td>
    <td align="right">954.89875</td>
    <td align="right">1098.13357</td>
    <td align="right">7.87511E-002</td>
    <td align="right">9.05637E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">28.40000</td>
    <td align="right">8.46486E-003</td>
    <td align="right">69.67728</td>
    <td align="right">1.58250</td>
    <td align="right">3.00866E-002</td>
    <td align="right">81.54068</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">OFFICE 1</td>
    <td align="right">Heating</td>
    <td align="right">559.30507</td>
    <td align="right">699.13134</td>
    <td align="right">2.32127E-002</td>
    <td align="right">3.00866E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">69.67728</td>
    <td align="right">1.58250</td>
    <td align="right">3.00866E-002</td>
    <td align="right">-146.66099</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">STAIRWELL_1_2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">STAIRWELL_1_2</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">STAIRWELL_1_3</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.69901E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.00000</td>
    <td align="right">1.69901E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">STAIRWELL_1_3</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.69901E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.00000</td>
    <td align="right">1.69901E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">STAIRWELL_1_4</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">STAIRWELL_1_4</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">STAIRWELL_2_2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">STAIRWELL_2_2</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">STAIRWELL_2_3</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.69901E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.00000</td>
    <td align="right">1.69901E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">STAIRWELL_2_3</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.69901E-002</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.00000</td>
    <td align="right">1.69901E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">STAIRWELL_2_4</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">STAIRWELL_2_4</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">STAIR_1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">STAIR_1</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">STAIR_2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.70000</td>
    <td align="right">8.46533E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">STAIR_2</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.90000</td>
    <td align="right">6.19121E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-003</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 41</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 41</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 4</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 4</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 22</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 22</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 44</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 44</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 52</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 52</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 7</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 7</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 49</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 49</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 38</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 38</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 39</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 39</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 2</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 2</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 8</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 8</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 55</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 55</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 50</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 50</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 58</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 58</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 57</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 57</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 28</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 28</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 40</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 40</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 56</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 56</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 21</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 21</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 48</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 48</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 60</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 60</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 14</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 14</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 47</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 47</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 61</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 61</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 24</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 24</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 63</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 63</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 43</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 43</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 42</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 42</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 65</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 65</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 67</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 67</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 54</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 54</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 9</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 9</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 45</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 45</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 46</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 46</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 66</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 66</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 69</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 69</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 11</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 11</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 68</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 68</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 62</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 62</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 53</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 53</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 36</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 36</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 64</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 64</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 59</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 59</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 51</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 51</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 70</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 70</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 32</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 32</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 37</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 37</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 33</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 33</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 34</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 34</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 31</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 31</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 6</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 6</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 16</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 16</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 10</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 10</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 35</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 35</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 5</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 5</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 29</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 29</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 17</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 17</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 25</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 25</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 26</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 26</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 27</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 27</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 30</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 30</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 3</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 3</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 13</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 13</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 15</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 15</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 18</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 18</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 19</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 19</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 20</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 20</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 23</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 23</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 1</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 1</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 12</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 12</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.78489E-002</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.94187</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">SERVICE WATER HEATING PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.78489E-002</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SWH TANK</td>
    <td align="right">Source Side Design Flow Rate [m3/s]</td>
    <td align="right">2.07154E-003</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SWH TANK</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.78489E-002</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">ELECTRIC HOT WATER TANK</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.78489E-002</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SWH TANK</td>
    <td align="right">Source Side Design Flow Rate [m3/s]</td>
    <td align="right">2.07154E-003</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE PREHEAT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.07154E-003</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE PREHEAT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.24858</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">SERVICE PREHEAT WATER PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.07154E-003</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">SERVICE PREHEAT WATER PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">176.40946</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">HeatPump:WaterToWater:EquationFit:Heating</td>
    <td align="right">PIRANHA</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">85237.49708</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">HeatPump:WaterToWater:EquationFit:Heating</td>
    <td align="right">PIRANHA</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">400000.00000</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">HeatPump:WaterToWater:EquationFit:Heating</td>
    <td align="right">PIRANHA</td>
    <td align="right">Design Size Load Side Volume Flow Rate [m3/s]</td>
    <td align="right">2.07154E-003</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">HeatPump:WaterToWater:EquationFit:Heating</td>
    <td align="right">PIRANHA</td>
    <td align="right">Design Size Source Side Volume Flow Rate [m3/s]</td>
    <td align="right">6.92458E-003</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">HeatPump:WaterToWater:EquationFit:Heating</td>
    <td align="right">PIRANHA</td>
    <td align="right">Design Size Heating Power Consumption [W]</td>
    <td align="right">115074.79862</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">HeatPump:WaterToWater:EquationFit:Heating</td>
    <td align="right">PIRANHA</td>
    <td align="right">User-Specified Heating Power Consumption [W]</td>
    <td align="right">115074.79862</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">PlantLoop</td>
    <td align="right">WASTE WATER HEAT PUMP LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.46229E-003</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">PlantLoop</td>
    <td align="right">WASTE WATER HEAT PUMP LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.41547</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">WASTE WATER HEAT PUMP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.46229E-003</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">WASTE WATER HEAT PUMP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">294.84384</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">WASTE WATER TANK</td>
    <td align="right">Source Side Design Flow Rate [m3/s]</td>
    <td align="right">2.94055E-003</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">WASTE WATER TANK</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.46229E-003</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">WASTE WATER TANK</td>
    <td align="right">Source Side Design Flow Rate [m3/s]</td>
    <td align="right">2.94055E-003</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">PlantLoop</td>
    <td align="right">WW-WATER CONNECTIONS LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.94055E-003</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">PlantLoop</td>
    <td align="right">WW-WATER CONNECTIONS LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.35287</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">WASTE WATER PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.94055E-003</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">PlantComponent:TemperatureSource</td>
    <td align="right">WASTEWATER TEMPERATURE SOURCE</td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
    <td align="right">2.94055E-003</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2019</td>
    <td align="right">12/31/2019</td>
    <td align="right">Tuesday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2300786220E-002</td>
    <td align="right">0.1544490366</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7367901445E-002</td>
    <td align="right">0.4172280900</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0404940354E-002</td>
    <td align="right">2.2868960389E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1523643170</td>
    <td align="right">0.4590281723</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3839317382E-002</td>
    <td align="right">4.3641244746E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1080449239</td>
    <td align="right">0.3733442497</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4850927621E-002</td>
    <td align="right">0.1543874674</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1034198753</td>
    <td align="right">0.6003224181</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3412590344E-002</td>
    <td align="right">7.3944381220E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1565927213</td>
    <td align="right">0.5009526292</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1217420854</td>
    <td align="right">0.2043462676</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1749454163</td>
    <td align="right">0.7388953540</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.4111314306E-002</td>
    <td align="right">0.2145437062</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2221468802</td>
    <td align="right">1.1113143445</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0729395924E-002</td>
    <td align="right">1.8968539937E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1777848728</td>
    <td align="right">0.5759725530</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.0299143934E-002</td>
    <td align="right">7.7848308964E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5386527836E-002</td>
    <td align="right">1.6896908182E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.9304650907E-002</td>
    <td align="right">4.2075740479E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5711147561E-002</td>
    <td align="right">1.5684246757E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0147956999E-002</td>
    <td align="right">1.8525440075E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2591737565E-002</td>
    <td align="right">9.3367726335E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.1382062369E-002</td>
    <td align="right">5.4625165041E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8767042880E-002</td>
    <td align="right">2.9517651918E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.7981724733E-002</td>
    <td align="right">5.8542026412E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2202273849</td>
    <td align="right">1.4159319478</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.4701449262E-003</td>
    <td align="right">1.4015528564E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8342663055E-002</td>
    <td align="right">8.0001053485E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.4283746579E-002</td>
    <td align="right">3.7742975228E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1319694861</td>
    <td align="right">0.5411071449</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.7472801856E-002</td>
    <td align="right">4.5276151471E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4248132707E-002</td>
    <td align="right">1.3231877508E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.9562640372E-003</td>
    <td align="right">2.3325926933E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1353494407</td>
    <td align="right">0.4722351758</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.0300527886E-002</td>
    <td align="right">3.9468663728E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3287681039</td>
    <td align="right">1.4258491560</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.8486490830E-002</td>
    <td align="right">7.9209531988E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0308672568E-002</td>
    <td align="right">0.2478659542</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.1079798396E-003</td>
    <td align="right">2.3694922657E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1353489507</td>
    <td align="right">0.4724233486</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7446477890E-002</td>
    <td align="right">3.6204408670E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1124466340</td>
    <td align="right">0.3812458007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7164028920E-002</td>
    <td align="right">3.7405646793E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3280723292E-002</td>
    <td align="right">3.4633751751E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.8754434543E-002</td>
    <td align="right">0.1010209750</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1005937514</td>
    <td align="right">0.3501317519</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.1862935808E-002</td>
    <td align="right">3.7275579540E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5901188357E-002</td>
    <td align="right">1.5508723049E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.9286222788E-002</td>
    <td align="right">0.1998073406</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4164250768E-002</td>
    <td align="right">0.4923287948</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.6269600376E-002</td>
    <td align="right">2.5253937742E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6883358896E-002</td>
    <td align="right">0.1243364148</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.9380876340E-002</td>
    <td align="right">3.6443354420E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5360576119E-002</td>
    <td align="right">1.5559819237E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.4544484535E-002</td>
    <td align="right">4.2271167047E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5861132691E-002</td>
    <td align="right">1.6321439155E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1692229738E-002</td>
    <td align="right">1.8702201975E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1528652851</td>
    <td align="right">0.7686063845</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.8229124159E-002</td>
    <td align="right">0.1449058469</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3493145459E-002</td>
    <td align="right">0.4226512191</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3958861552E-002</td>
    <td align="right">0.1442732284</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1674254735E-002</td>
    <td align="right">0.5049018902</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.6429009999E-003</td>
    <td align="right">1.8284847510E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9031964342E-002</td>
    <td align="right">0.3144040924</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.0414512113E-002</td>
    <td align="right">0.1177428470</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1028254014</td>
    <td align="right">0.3556308962</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.4517888060E-002</td>
    <td align="right">5.5780817958E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5621330010E-002</td>
    <td align="right">3.3561641158E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.0595385050E-002</td>
    <td align="right">3.9437749895E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1661885837</td>
    <td align="right">0.9776492222</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.0827545258E-002</td>
    <td align="right">0.1304012870</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1970746267E-002</td>
    <td align="right">0.3899015262</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5303049486E-002</td>
    <td align="right">4.7382536232E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2700766834</td>
    <td align="right">0.9018790912</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.1622707797E-002</td>
    <td align="right">2.7629834416E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4779508037E-002</td>
    <td align="right">1.4273848875E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.6501387298E-002</td>
    <td align="right">6.8540058176E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1456158740</td>
    <td align="right">0.3798309332</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3233935343E-002</td>
    <td align="right">5.5795607790E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6924283475E-002</td>
    <td align="right">0.1927249323</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.8430498657E-002</td>
    <td align="right">8.2479056709E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6369663627E-002</td>
    <td align="right">2.0739217461E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5104227001E-002</td>
    <td align="right">3.2276112932E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2401764066</td>
    <td align="right">10.0829675410</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.5925464816E-002</td>
    <td align="right">4.1925749304E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6803571028E-002</td>
    <td align="right">0.4067953316</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.5760005604E-002</td>
    <td align="right">6.5433437038E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4367717528E-002</td>
    <td align="right">0.1053648214</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.8365454278E-002</td>
    <td align="right">3.3507944170E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8464877781E-002</td>
    <td align="right">2.1903382544E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">BATHRM_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.4233392342E-002</td>
    <td align="right">2.7454694744E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4349028326E-002</td>
    <td align="right">3.3094913122E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">BATHRM_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3482295083E-002</td>
    <td align="right">2.9166165983E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3207576768E-002</td>
    <td align="right">4.2308092060E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1764231925</td>
    <td align="right">0.5272541482</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5055520918</td>
    <td align="right">2.9931557246</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">COMMUNITY_RM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.0407736584E-002</td>
    <td align="right">0.1431139390</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1946428167</td>
    <td align="right">0.4531240184</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">CORRIDOR 1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.2289918446E-002</td>
    <td align="right">2.0473153274E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">CORRIDOR_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7481667209E-003</td>
    <td align="right">5.4545602841E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">CORRIDOR_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.5852672210E-003</td>
    <td align="right">5.2373550150E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">CORRIDOR_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5320794196E-002</td>
    <td align="right">1.7453462403E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ELEVATOR_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7068506385E-002</td>
    <td align="right">1.4477524950E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">ELEVATOR_1_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.1510835646E-003</td>
    <td align="right">3.4902190153E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ELEVATOR_1_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.1529699521E-003</td>
    <td align="right">4.9089572050E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ELEVATOR_1_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.2562464246E-002</td>
    <td align="right">6.8353441510E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">ELEVATOR_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.8741288763E-002</td>
    <td align="right">2.3536356198E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ELEVATOR_2_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0583469399E-002</td>
    <td align="right">8.2253333784E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ELEVATOR_2_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0538104709E-002</td>
    <td align="right">7.9907310432E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">ELEVATOR_2_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6263865002E-002</td>
    <td align="right">6.7382902535E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">GARBAGE 1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.0793904613E-002</td>
    <td align="right">2.0273050565E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9061094308E-002</td>
    <td align="right">1.9962061731E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">GYM 1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.1979378256E-002</td>
    <td align="right">9.5225210652E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3985849714</td>
    <td align="right">1.8378572473</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">LOBBY_ENTRY</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.4943575323E-002</td>
    <td align="right">0.2363830698</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1194475015</td>
    <td align="right">0.5746232097</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1000158007</td>
    <td align="right">0.2206662751</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1369044240</td>
    <td align="right">0.4855428706</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1040557738</td>
    <td align="right">0.2571149800</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6141096562</td>
    <td align="right">29.0145483943</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">LT_RETAIL_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7323203573E-002</td>
    <td align="right">0.2459169144</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6456999710</td>
    <td align="right">3.4452530006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.3451349793E-002</td>
    <td align="right">0.2879018078</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3517847391</td>
    <td align="right">1.4747632363</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">MAIL_SHIPPING</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.6696827533E-002</td>
    <td align="right">2.1565372145E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9284743030E-002</td>
    <td align="right">2.0281664730E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">OFFICE 1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2399514364E-002</td>
    <td align="right">0.1367771136</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4648257009E-002</td>
    <td align="right">0.1260295179</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">STAIRWELL_1_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.7011561067E-002</td>
    <td align="right">1.2225255573E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7403240493E-002</td>
    <td align="right">1.8512218408E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">STAIRWELL_1_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.7815987794E-002</td>
    <td align="right">1.2730590312E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4396617119E-002</td>
    <td align="right">1.5035064796E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">STAIRWELL_1_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.2510384671E-002</td>
    <td align="right">1.9582868984E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5830693494E-002</td>
    <td align="right">1.6393495195E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">STAIRWELL_2_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.4788040789E-002</td>
    <td align="right">2.7010035813E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4723602050E-002</td>
    <td align="right">1.4618682781E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">STAIRWELL_2_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.7173860606E-002</td>
    <td align="right">2.8652383098E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2359495611E-002</td>
    <td align="right">1.2022378040E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">STAIRWELL_2_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.4892768224E-002</td>
    <td align="right">4.1994486950E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2848980661E-002</td>
    <td align="right">1.2386681143E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">STAIR_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6183993584E-002</td>
    <td align="right">4.2707130217E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5105505020E-002</td>
    <td align="right">1.3691795147E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">STAIR_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5949497770E-002</td>
    <td align="right">1.6337124246E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8045319604E-002</td>
    <td align="right">1.8952269697E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-14
    10:49:39</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     2226.59</td>
    <td align="right">       45.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2272.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-14
    10:49:39</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">       28.70</td>
    <td align="right">        6.00</td>
    <td align="right">       17.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.10</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1</td>
    <td align="right">       25.60</td>
    <td align="right">        6.00</td>
    <td align="right">       21.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.10</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">        6.90</td>
    <td align="right">        0.00</td>
    <td align="right">        6.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.40</td>
    <td align="right">       90.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-14
    10:49:39</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FACE 249</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       13.94</td>
    <td align="right">        9.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 435</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       27.87</td>
    <td align="right">       19.51</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 586</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       13.94</td>
    <td align="right">        9.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 583</td>
    <td align="right">TYPICAL IEAD ROOF R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.168</td>
    <td align="right">       41.81</td>
    <td align="right">       41.81</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 293</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       13.94</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 353</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       27.87</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 506</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       13.94</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 502</td>
    <td align="right">TYPICAL IEAD ROOF R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.168</td>
    <td align="right">       41.81</td>
    <td align="right">       41.81</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 287</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       13.94</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 347</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       27.87</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 500</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       13.94</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 496</td>
    <td align="right">TYPICAL IEAD ROOF R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.168</td>
    <td align="right">       41.81</td>
    <td align="right">       41.81</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 281</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       13.94</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 341</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       27.87</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 494</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       13.94</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 490</td>
    <td align="right">TYPICAL IEAD ROOF R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.168</td>
    <td align="right">       41.81</td>
    <td align="right">       41.81</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 224</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       18.58</td>
    <td align="right">       13.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 410</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       37.16</td>
    <td align="right">       26.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 561</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       18.58</td>
    <td align="right">       13.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 559</td>
    <td align="right">TYPICAL IEAD ROOF R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.168</td>
    <td align="right">       55.74</td>
    <td align="right">       55.74</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 230</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       18.58</td>
    <td align="right">       13.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 416</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       37.16</td>
    <td align="right">       26.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 567</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       18.58</td>
    <td align="right">       13.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 565</td>
    <td align="right">TYPICAL IEAD ROOF R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.168</td>
    <td align="right">       55.74</td>
    <td align="right">       55.74</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 236</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       18.58</td>
    <td align="right">       13.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 422</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       37.16</td>
    <td align="right">       26.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 573</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       18.58</td>
    <td align="right">       13.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 571</td>
    <td align="right">TYPICAL IEAD ROOF R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.168</td>
    <td align="right">       55.74</td>
    <td align="right">       55.74</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 264</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       23.23</td>
    <td align="right">       16.26</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 325</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       46.45</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 476</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       23.23</td>
    <td align="right">       16.26</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 471</td>
    <td align="right">TYPICAL IEAD ROOF R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.168</td>
    <td align="right">       69.68</td>
    <td align="right">       69.68</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 271</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       23.23</td>
    <td align="right">       16.26</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 329</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       46.45</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 482</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       23.23</td>
    <td align="right">       16.26</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 478</td>
    <td align="right">TYPICAL IEAD ROOF R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.168</td>
    <td align="right">       69.68</td>
    <td align="right">       69.68</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 275</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       18.58</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 335</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       37.16</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 488</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       18.58</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 484</td>
    <td align="right">TYPICAL IEAD ROOF R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.168</td>
    <td align="right">       55.74</td>
    <td align="right">       55.74</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 242</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       23.23</td>
    <td align="right">       16.26</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 428</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       46.45</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 579</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       23.23</td>
    <td align="right">       16.26</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 577</td>
    <td align="right">TYPICAL IEAD ROOF R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.168</td>
    <td align="right">       69.68</td>
    <td align="right">       69.68</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 165</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       27.87</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 166</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       37.16</td>
    <td align="right">       26.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 445</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       55.74</td>
    <td align="right">       39.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 446</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       74.32</td>
    <td align="right">       52.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 596</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       27.87</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 597</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       37.16</td>
    <td align="right">       26.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 590</td>
    <td align="right">TYPICAL IEAD ROOF R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.168</td>
    <td align="right">      102.19</td>
    <td align="right">      102.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 193</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">        4.65</td>
    <td align="right">        3.25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 194</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       27.87</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 195</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       37.16</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 304</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">        9.29</td>
    <td align="right">        6.50</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 305</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       55.74</td>
    <td align="right">       39.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 306</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       74.32</td>
    <td align="right">       52.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 455</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">        4.65</td>
    <td align="right">        3.25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 456</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       27.87</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 457</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       37.16</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 454</td>
    <td align="right">TYPICAL IEAD ROOF R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.168</td>
    <td align="right">      111.48</td>
    <td align="right">      111.48</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 154</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       32.52</td>
    <td align="right">       22.76</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 155</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       27.87</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 156</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">        4.65</td>
    <td align="right">        3.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 367</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       65.03</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 368</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       55.74</td>
    <td align="right">       39.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 369</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">        9.29</td>
    <td align="right">        6.50</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 518</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       32.52</td>
    <td align="right">       22.76</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 519</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       27.87</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 520</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">        4.65</td>
    <td align="right">        3.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 514</td>
    <td align="right">TYPICAL IEAD ROOF R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.168</td>
    <td align="right">      106.84</td>
    <td align="right">      106.84</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 397</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       92.90</td>
    <td align="right">       65.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 398</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       55.74</td>
    <td align="right">       39.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 548</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       46.45</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 549</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       27.87</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 546</td>
    <td align="right">TYPICAL IEAD ROOF R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.168</td>
    <td align="right">      139.35</td>
    <td align="right">      139.35</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 211</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       46.45</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 212</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       27.87</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 69</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 75</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 53</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       65.03</td>
    <td align="right">       45.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 54</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       39.02</td>
    <td align="right">       27.31</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 50</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      139.35</td>
    <td align="right">      139.35</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 116</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       65.03</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 111</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      139.35</td>
    <td align="right">      139.35</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 13</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">        6.50</td>
    <td align="right">        4.55</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 24</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">        6.50</td>
    <td align="right">        4.55</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 0</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       92.90</td>
    <td align="right">       92.90</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 523</td>
    <td align="right">TYPICAL IEAD ROOF R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.168</td>
    <td align="right">       74.32</td>
    <td align="right">       74.32</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 26</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">        9.29</td>
    <td align="right">        9.29</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 465</td>
    <td align="right">TYPICAL IEAD ROOF R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.168</td>
    <td align="right">        9.29</td>
    <td align="right">        9.29</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 38</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">        9.29</td>
    <td align="right">        9.29</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 599</td>
    <td align="right">TYPICAL IEAD ROOF R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.168</td>
    <td align="right">        9.29</td>
    <td align="right">        9.29</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 110</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       19.51</td>
    <td align="right">       13.66</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 105</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       41.81</td>
    <td align="right">       41.81</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 92</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       45.52</td>
    <td align="right">       31.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 93</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       39.02</td>
    <td align="right">       27.31</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 88</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       97.55</td>
    <td align="right">       97.55</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 59</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       13.01</td>
    <td align="right">        9.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 60</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       13.01</td>
    <td align="right">        9.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 68</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       13.01</td>
    <td align="right">        9.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 57</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       55.74</td>
    <td align="right">       55.74</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 121</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       58.53</td>
    <td align="right">       40.97</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 117</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      125.42</td>
    <td align="right">      125.42</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 128</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       13.01</td>
    <td align="right">        9.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 134</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       39.02</td>
    <td align="right">       27.31</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 135</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       39.02</td>
    <td align="right">       27.31</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 126</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      102.19</td>
    <td align="right">      102.19</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 139</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       45.52</td>
    <td align="right">       31.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 136</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       97.55</td>
    <td align="right">       97.55</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 100</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       13.01</td>
    <td align="right">        9.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 98</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       39.02</td>
    <td align="right">       27.31</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 99</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       39.02</td>
    <td align="right">       27.31</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 95</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      102.19</td>
    <td align="right">      102.19</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 148</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       19.51</td>
    <td align="right">       13.66</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 142</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       41.81</td>
    <td align="right">       41.81</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 85</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       32.52</td>
    <td align="right">       22.76</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 81</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       69.68</td>
    <td align="right">       69.68</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 299</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">        9.29</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 359</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       18.58</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 512</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">        9.29</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 508</td>
    <td align="right">TYPICAL IEAD ROOF R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.168</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 218</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">        9.29</td>
    <td align="right">        6.50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 404</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       18.58</td>
    <td align="right">       13.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 555</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">        9.29</td>
    <td align="right">        6.50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 553</td>
    <td align="right">TYPICAL IEAD ROOF R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.168</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 35</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       13.01</td>
    <td align="right">        9.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 32</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 49</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-34.48</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.169</td>
    <td align="right">       13.01</td>
    <td align="right">        9.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 44</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 249</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 56</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.18</td>
    <td align="right">        8.36</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 435</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 82</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 586</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 293</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.18</td>
    <td align="right">        8.36</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 353</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 68</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 506</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 287</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.18</td>
    <td align="right">        8.36</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 347</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 67</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 500</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 281</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.18</td>
    <td align="right">        8.36</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 341</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 66</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 494</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 224</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">       11.15</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 410</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 78</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 561</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 230</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">       11.15</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 416</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 79</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 567</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 236</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">       11.15</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 422</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 80</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 573</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 264</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">       13.94</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 325</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 62</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 476</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 271</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">       13.94</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 329</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 63</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 482</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 275</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">       11.15</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 335</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 64</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 488</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 242</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 55</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">       13.94</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 428</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 81</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 579</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 165</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
    <td align="right">       11.15</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 166</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 57</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.36</td>
    <td align="right">       16.72</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 445</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 58</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
    <td align="right">       22.30</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 446</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 84</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 596</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 85</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
    <td align="right">       11.15</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 597</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 193</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 194</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
    <td align="right">       11.15</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 195</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        2.79</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 304</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.36</td>
    <td align="right">       16.72</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 305</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
    <td align="right">       22.30</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 306</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 59</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 455</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 60</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 456</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 61</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
    <td align="right">       11.15</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 457</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.75</td>
    <td align="right">        9.75</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 154</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 155</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 156</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.75</td>
    <td align="right">       19.51</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 367</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.36</td>
    <td align="right">       16.72</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 368</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        2.79</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 369</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 70</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.75</td>
    <td align="right">        9.75</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 518</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 71</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 519</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 72</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 520</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.94</td>
    <td align="right">       27.87</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 397</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.36</td>
    <td align="right">       16.72</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 398</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 75</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 548</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 76</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 549</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 211</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">U 0.25 SHGC 0.22 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.22</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">       1.803</td>
    <td align="right">       0.222</td>
    <td align="right">       0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 212</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 73</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.51</td>
    <td align="right">       19.51</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 74</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 54</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.51</td>
    <td align="right">       19.51</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 116</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">        1.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.95</td>
    <td align="right">        1.95</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">        1.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.95</td>
    <td align="right">        1.95</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">        5.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.85</td>
    <td align="right">        5.85</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 110</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 89</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">       13.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.66</td>
    <td align="right">       13.66</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 90</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 93</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 83</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 86</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 87</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.56</td>
    <td align="right">       17.56</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 121</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 128</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 134</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 135</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">       13.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.66</td>
    <td align="right">       13.66</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 139</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 100</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 91</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 98</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 92</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 99</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">        5.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.85</td>
    <td align="right">        5.85</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 148</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 88</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.75</td>
    <td align="right">        9.75</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 299</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        5.57</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 359</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 69</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 512</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 218</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        5.57</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 404</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 77</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 555</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 35</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 65</td>
    <td align="right">U 0.25 SHGC 0.24 SIMPLE GLAZING WINDOW U-0.25 SHGC 0.24</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">       1.803</td>
    <td align="right">       0.242</td>
    <td align="right">       0.265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 49</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      797.67</td>
    <td align="right">       1.803</td>
    <td align="right">       0.227</td>
    <td align="right">       0.249</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      301.01</td>
    <td align="right">       1.803</td>
    <td align="right">       0.227</td>
    <td align="right">       0.249</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      496.66</td>
    <td align="right">       1.803</td>
    <td align="right">       0.227</td>
    <td align="right">       0.249</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-14
    10:49:39</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 56</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 82</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 78</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
