    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 79</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 80</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 81</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 57</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 58</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 84</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 85</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 71</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 72</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 75</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 73</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 90</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 83</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 86</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 87</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 88</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 77</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-14
    10:49:39</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 001 0_BDRM_1_2</td>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">      2.2919</td>
    <td align="right">       41.81</td>
    <td align="right">       95.81</td>
    <td align="right">res lighting interior|Building Unit 001 0_Bdrm_1_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 005 0_BDRM_1_3</td>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">      2.2919</td>
    <td align="right">       83.61</td>
    <td align="right">      191.63</td>
    <td align="right">res lighting interior|Building Unit 005 0_Bdrm_1_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 009 0_BDRM_1_4</td>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">      2.2919</td>
    <td align="right">       41.81</td>
    <td align="right">       95.81</td>
    <td align="right">res lighting interior|Building Unit 009 0_Bdrm_1_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 002 0_BDRM_2_2</td>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">      2.2919</td>
    <td align="right">       41.81</td>
    <td align="right">       95.81</td>
    <td align="right">res lighting interior|Building Unit 002 0_Bdrm_2_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 006 0_BDRM_2_3</td>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">      2.2919</td>
    <td align="right">       83.61</td>
    <td align="right">      191.63</td>
    <td align="right">res lighting interior|Building Unit 006 0_Bdrm_2_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 010 0_BDRM_2_4</td>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">      2.2919</td>
    <td align="right">       41.81</td>
    <td align="right">       95.81</td>
    <td align="right">res lighting interior|Building Unit 010 0_Bdrm_2_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 003 0_BDRM_3_2</td>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">      2.2919</td>
    <td align="right">       41.81</td>
    <td align="right">       95.81</td>
    <td align="right">res lighting interior|Building Unit 003 0_Bdrm_3_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 007 0_BDRM_3_3</td>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">      2.2919</td>
    <td align="right">       83.61</td>
    <td align="right">      191.63</td>
    <td align="right">res lighting interior|Building Unit 007 0_Bdrm_3_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 011 0_BDRM_3_4</td>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">      2.2919</td>
    <td align="right">       41.81</td>
    <td align="right">       95.81</td>
    <td align="right">res lighting interior|Building Unit 011 0_Bdrm_3_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 004 0_BDRM_4_2</td>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">      2.2919</td>
    <td align="right">       41.81</td>
    <td align="right">       95.81</td>
    <td align="right">res lighting interior|Building Unit 004 0_Bdrm_4_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 008 0_BDRM_4_3</td>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">      2.2919</td>
    <td align="right">       83.61</td>
    <td align="right">      191.63</td>
    <td align="right">res lighting interior|Building Unit 008 0_Bdrm_4_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 012 0_BDRM_4_4</td>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">      2.2919</td>
    <td align="right">       41.81</td>
    <td align="right">       95.81</td>
    <td align="right">res lighting interior|Building Unit 012 0_Bdrm_4_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 101 1_BDRM_1_2</td>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">      1.9607</td>
    <td align="right">       55.74</td>
    <td align="right">      109.29</td>
    <td align="right">res lighting interior|Building Unit 101 1_Bdrm_1_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 108 1_BDRM_1_3</td>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">      1.9607</td>
    <td align="right">      111.48</td>
    <td align="right">      218.59</td>
    <td align="right">res lighting interior|Building Unit 108 1_Bdrm_1_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.62</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 115 1_BDRM_1_4</td>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">      1.9607</td>
    <td align="right">       55.74</td>
    <td align="right">      109.29</td>
    <td align="right">res lighting interior|Building Unit 115 1_Bdrm_1_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 102 1_BDRM_2_2</td>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">      1.9607</td>
    <td align="right">       55.74</td>
    <td align="right">      109.29</td>
    <td align="right">res lighting interior|Building Unit 102 1_Bdrm_2_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 109 1_BDRM_2_3</td>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">      1.9607</td>
    <td align="right">      111.48</td>
    <td align="right">      218.59</td>
    <td align="right">res lighting interior|Building Unit 109 1_Bdrm_2_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.62</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 116 1_BDRM_2_4</td>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">      1.9607</td>
    <td align="right">       55.74</td>
    <td align="right">      109.29</td>
    <td align="right">res lighting interior|Building Unit 116 1_Bdrm_2_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 103 1_BDRM_3_2</td>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">      1.9607</td>
    <td align="right">       55.74</td>
    <td align="right">      109.29</td>
    <td align="right">res lighting interior|Building Unit 103 1_Bdrm_3_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 110 1_BDRM_3_3</td>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">      1.9607</td>
    <td align="right">      111.48</td>
    <td align="right">      218.59</td>
    <td align="right">res lighting interior|Building Unit 110 1_Bdrm_3_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.62</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 117 1_BDRM_3_4</td>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">      1.9607</td>
    <td align="right">       55.74</td>
    <td align="right">      109.29</td>
    <td align="right">res lighting interior|Building Unit 117 1_Bdrm_3_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 104 1_BDRM_4_2</td>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">      1.7620</td>
    <td align="right">       69.68</td>
    <td align="right">      122.77</td>
    <td align="right">res lighting interior|Building Unit 104 1_Bdrm_4_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 111 1_BDRM_4_3</td>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">      1.7620</td>
    <td align="right">      139.35</td>
    <td align="right">      245.55</td>
    <td align="right">res lighting interior|Building Unit 111 1_Bdrm_4_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 118 1_BDRM_4_4</td>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">      1.7620</td>
    <td align="right">       69.68</td>
    <td align="right">      122.77</td>
    <td align="right">res lighting interior|Building Unit 118 1_Bdrm_4_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 105 1_BDRM_5_2</td>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">      1.7620</td>
    <td align="right">       69.68</td>
    <td align="right">      122.77</td>
    <td align="right">res lighting interior|Building Unit 105 1_Bdrm_5_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 112 1_BDRM_5_3</td>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">      1.7620</td>
    <td align="right">      139.35</td>
    <td align="right">      245.55</td>
    <td align="right">res lighting interior|Building Unit 112 1_Bdrm_5_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 119 1_BDRM_5_4</td>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">      1.7620</td>
    <td align="right">       69.68</td>
    <td align="right">      122.77</td>
    <td align="right">res lighting interior|Building Unit 119 1_Bdrm_5_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 106 1_BDRM_6_2</td>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">      1.9607</td>
    <td align="right">       55.74</td>
    <td align="right">      109.29</td>
    <td align="right">res lighting interior|Building Unit 106 1_Bdrm_6_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 113 1_BDRM_6_3</td>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">      1.9607</td>
    <td align="right">      111.48</td>
    <td align="right">      218.59</td>
    <td align="right">res lighting interior|Building Unit 113 1_Bdrm_6_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.62</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 120 1_BDRM_6_4</td>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">      1.9607</td>
    <td align="right">       55.74</td>
    <td align="right">      109.29</td>
    <td align="right">res lighting interior|Building Unit 120 1_Bdrm_6_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 107 1_BDRM_7_2</td>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">      1.7620</td>
    <td align="right">       69.68</td>
    <td align="right">      122.77</td>
    <td align="right">res lighting interior|Building Unit 107 1_Bdrm_7_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 114 1_BDRM_7_3</td>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">      1.7620</td>
    <td align="right">      139.35</td>
    <td align="right">      245.55</td>
    <td align="right">res lighting interior|Building Unit 114 1_Bdrm_7_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 121 1_BDRM_7_4</td>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">      1.7620</td>
    <td align="right">       69.68</td>
    <td align="right">      122.77</td>
    <td align="right">res lighting interior|Building Unit 121 1_Bdrm_7_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 201 2_BDRM_1_2</td>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">      1.5091</td>
    <td align="right">      102.19</td>
    <td align="right">      154.22</td>
    <td align="right">res lighting interior|Building Unit 201 2_Bdrm_1_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.85</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 204 2_BDRM_1_3</td>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">      1.5091</td>
    <td align="right">      204.39</td>
    <td align="right">      308.45</td>
    <td align="right">res lighting interior|Building Unit 204 2_Bdrm_1_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.70</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 207 2_BDRM_1_4</td>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">      1.5091</td>
    <td align="right">      102.19</td>
    <td align="right">      154.22</td>
    <td align="right">res lighting interior|Building Unit 207 2_Bdrm_1_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.85</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 202 2_BDRM_2_2</td>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">      1.4640</td>
    <td align="right">      111.48</td>
    <td align="right">      163.21</td>
    <td align="right">res lighting interior|Building Unit 202 2_Bdrm_2_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.96</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 205 2_BDRM_2_3</td>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">      1.4640</td>
    <td align="right">      222.97</td>
    <td align="right">      326.42</td>
    <td align="right">res lighting interior|Building Unit 205 2_Bdrm_2_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 208 2_BDRM_2_4</td>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">      1.4640</td>
    <td align="right">      111.48</td>
    <td align="right">      163.21</td>
    <td align="right">res lighting interior|Building Unit 208 2_Bdrm_2_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.96</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 203 2_BDRM_3_2</td>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">      1.4856</td>
    <td align="right">      106.84</td>
    <td align="right">      158.72</td>
    <td align="right">res lighting interior|Building Unit 203 2_Bdrm_3_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.90</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 206 2_BDRM_3_3</td>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">      1.4856</td>
    <td align="right">      213.68</td>
    <td align="right">      317.43</td>
    <td align="right">res lighting interior|Building Unit 206 2_Bdrm_3_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.81</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 209 2_BDRM_3_4</td>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">      1.4856</td>
    <td align="right">      106.84</td>
    <td align="right">      158.72</td>
    <td align="right">res lighting interior|Building Unit 209 2_Bdrm_3_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.90</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 302 3_BDRM_1_3</td>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">      1.3646</td>
    <td align="right">      278.71</td>
    <td align="right">      380.34</td>
    <td align="right">res lighting interior|Building Unit 302 3_Bdrm_1_3</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.56</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 303 3_BDRM_1_4</td>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">      1.3646</td>
    <td align="right">      139.35</td>
    <td align="right">      190.17</td>
    <td align="right">res lighting interior|Building Unit 303 3_Bdrm_1_4</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.28</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|BUILDING UNIT 301 3_BDRM_2_2</td>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">      1.3646</td>
    <td align="right">      139.35</td>
    <td align="right">      190.17</td>
    <td align="right">res lighting interior|Building Unit 301 3_Bdrm_2_2</td>
    <td align="right">RES LIGHTING INTERIOR</td>
    <td align="right">       63.89</td>
    <td align="right">      168.00</td>
    <td align="right">       63.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.28</td>
  </tr>
  <tr>
    <td align="right">BATHRM_1 BATHROOM LIGHTS</td>
    <td align="right">BATHRM_1</td>
    <td align="right">      4.3056</td>
    <td align="right">       13.94</td>
    <td align="right">       60.00</td>
    <td align="right">General</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_RESTROOM_SCH</td>
    <td align="right">      110.88</td>
    <td align="right">      168.00</td>
    <td align="right">      110.88</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">BATHRM_2 BATHROOM LIGHTS</td>
    <td align="right">BATHRM_2</td>
    <td align="right">      4.3056</td>
    <td align="right">       13.94</td>
    <td align="right">       60.00</td>
    <td align="right">General</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_RESTROOM_SCH</td>
    <td align="right">      110.88</td>
    <td align="right">      168.00</td>
    <td align="right">      110.88</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">COFFEE_SHOP COFFEE LIGHTS</td>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">      4.3056</td>
    <td align="right">      139.35</td>
    <td align="right">      600.00</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTFASTFOOD BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.27</td>
    <td align="right">      168.00</td>
    <td align="right">       91.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">COMMUNITY_RM COMMUNITY LIGHTS</td>
    <td align="right">COMMUNITY_RM</td>
    <td align="right">      3.2292</td>
    <td align="right">      139.35</td>
    <td align="right">      450.00</td>
    <td align="right">General</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_MEETINGROOM_SCH</td>
    <td align="right">       84.35</td>
    <td align="right">      119.00</td>
    <td align="right">       84.35</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.13</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR 1 CORRIDOR 5 LIGHTS</td>
    <td align="right">CORRIDOR 1</td>
    <td align="right">      4.3056</td>
    <td align="right">       92.90</td>
    <td align="right">      400.00</td>
    <td align="right">General</td>
    <td align="right">APARTMENTMIDRISE LTG_COR_SCH_2013</td>
    <td align="right">       89.28</td>
    <td align="right">      168.00</td>
    <td align="right">       89.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2 CORRIDOR 5 LIGHTS</td>
    <td align="right">CORRIDOR_2</td>
    <td align="right">      4.3056</td>
    <td align="right">       74.32</td>
    <td align="right">      320.00</td>
    <td align="right">General</td>
    <td align="right">APARTMENTMIDRISE LTG_COR_SCH_2013</td>
    <td align="right">       89.28</td>
    <td align="right">      168.00</td>
    <td align="right">       89.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.36</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3 CORRIDOR 5 LIGHTS</td>
    <td align="right">CORRIDOR_3</td>
    <td align="right">      4.3056</td>
    <td align="right">      148.64</td>
    <td align="right">      640.00</td>
    <td align="right">General</td>
    <td align="right">APARTMENTMIDRISE LTG_COR_SCH_2013</td>
    <td align="right">       89.28</td>
    <td align="right">      168.00</td>
    <td align="right">       89.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.73</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4 CORRIDOR 5 LIGHTS</td>
    <td align="right">CORRIDOR_4</td>
    <td align="right">      4.3056</td>
    <td align="right">       74.32</td>
    <td align="right">      320.00</td>
    <td align="right">General</td>
    <td align="right">APARTMENTMIDRISE LTG_COR_SCH_2013</td>
    <td align="right">       89.28</td>
    <td align="right">      168.00</td>
    <td align="right">       89.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.36</td>
  </tr>
  <tr>
    <td align="right">GARBAGE 1 GARBAGE 2 LIGHTS</td>
    <td align="right">GARBAGE 1</td>
    <td align="right">      3.2292</td>
    <td align="right">       41.81</td>
    <td align="right">      135.00</td>
    <td align="right">General</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">       22.38</td>
    <td align="right">      168.00</td>
    <td align="right">       22.38</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">GYM 1 GYM 2 LIGHTS</td>
    <td align="right">GYM 1</td>
    <td align="right">      3.2292</td>
    <td align="right">       97.55</td>
    <td align="right">      315.00</td>
    <td align="right">General</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_EXERCENTER_SCH</td>
    <td align="right">      112.00</td>
    <td align="right">      119.00</td>
    <td align="right">      112.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ENTRY LOBBY LIGHTS</td>
    <td align="right">LOBBY_ENTRY</td>
    <td align="right">      4.3056</td>
    <td align="right">       55.74</td>
    <td align="right">      240.00</td>
    <td align="right">General</td>
    <td align="right">RETAILSTANDALONE BLDG_LIGHT_ENTRY_SCH_2013</td>
    <td align="right">       57.63</td>
    <td align="right">      168.00</td>
    <td align="right">       57.63</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">MAIL_SHIPPING MAIL LIGHTS</td>
    <td align="right">MAIL_SHIPPING</td>
    <td align="right">      3.2292</td>
    <td align="right">       41.81</td>
    <td align="right">      135.00</td>
    <td align="right">General</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">       22.38</td>
    <td align="right">      168.00</td>
    <td align="right">       22.38</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">OFFICE 1 OFFICE 2 LIGHTS</td>
    <td align="right">OFFICE 1</td>
    <td align="right">      3.2292</td>
    <td align="right">       69.68</td>
    <td align="right">      225.00</td>
    <td align="right">General</td>
    <td align="right">APARTMENTMIDRISE LTG_OFF_SCH_2010_2013</td>
    <td align="right">       56.36</td>
    <td align="right">      168.00</td>
    <td align="right">       56.36</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_1 RETAIL LIGHTS</td>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">      5.3820</td>
    <td align="right">      125.42</td>
    <td align="right">      675.00</td>
    <td align="right">General</td>
    <td align="right">RETAILSTANDALONE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       69.32</td>
    <td align="right">      168.00</td>
    <td align="right">       55.69</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.06</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_2 RETAIL LIGHTS</td>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">      5.3820</td>
    <td align="right">      102.19</td>
    <td align="right">      550.00</td>
    <td align="right">General</td>
    <td align="right">RETAILSTANDALONE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       69.32</td>
    <td align="right">      168.00</td>
    <td align="right">       45.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.65</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_3 RETAIL LIGHTS</td>
    <td align="right">LT_RETAIL_3</td>
    <td align="right">      5.3820</td>
    <td align="right">       97.55</td>
    <td align="right">      525.00</td>
    <td align="right">General</td>
    <td align="right">RETAILSTANDALONE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       69.32</td>
    <td align="right">      168.00</td>
    <td align="right">       69.32</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_4 RETAIL LIGHTS</td>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">      5.3820</td>
    <td align="right">      102.19</td>
    <td align="right">      550.00</td>
    <td align="right">General</td>
    <td align="right">RETAILSTANDALONE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       69.32</td>
    <td align="right">      168.00</td>
    <td align="right">       42.67</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">STAIR_1 STAIR LIGHTS</td>
    <td align="right">STAIR_1</td>
    <td align="right">      4.3056</td>
    <td align="right">       27.87</td>
    <td align="right">      120.00</td>
    <td align="right">General</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">       92.40</td>
    <td align="right">      168.00</td>
    <td align="right">       92.40</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">STAIR_2 STAIR LIGHTS</td>
    <td align="right">STAIR_2</td>
    <td align="right">      4.3056</td>
    <td align="right">       27.87</td>
    <td align="right">      120.00</td>
    <td align="right">General</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">       92.40</td>
    <td align="right">      168.00</td>
    <td align="right">       92.40</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_1_2 STAIR LIGHTS</td>
    <td align="right">STAIRWELL_1_2</td>
    <td align="right">      4.3056</td>
    <td align="right">       27.87</td>
    <td align="right">      120.00</td>
    <td align="right">General</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">       92.40</td>
    <td align="right">      168.00</td>
    <td align="right">       92.40</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_1_3 STAIR LIGHTS</td>
    <td align="right">STAIRWELL_1_3</td>
    <td align="right">      4.3056</td>
    <td align="right">       55.74</td>
    <td align="right">      240.00</td>
    <td align="right">General</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">       92.40</td>
    <td align="right">      168.00</td>
    <td align="right">       92.40</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_1_4 STAIR LIGHTS</td>
    <td align="right">STAIRWELL_1_4</td>
    <td align="right">      4.3056</td>
    <td align="right">       27.87</td>
    <td align="right">      120.00</td>
    <td align="right">General</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">       92.40</td>
    <td align="right">      168.00</td>
    <td align="right">       92.40</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_2_2 STAIR LIGHTS</td>
    <td align="right">STAIRWELL_2_2</td>
    <td align="right">      4.3056</td>
    <td align="right">       27.87</td>
    <td align="right">      120.00</td>
    <td align="right">General</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">       92.40</td>
    <td align="right">      168.00</td>
    <td align="right">       92.40</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_2_3 STAIR LIGHTS</td>
    <td align="right">STAIRWELL_2_3</td>
    <td align="right">      4.3056</td>
    <td align="right">       55.74</td>
    <td align="right">      240.00</td>
    <td align="right">General</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">       92.40</td>
    <td align="right">      168.00</td>
    <td align="right">       92.40</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_2_4 STAIR LIGHTS</td>
    <td align="right">STAIRWELL_2_4</td>
    <td align="right">      4.3056</td>
    <td align="right">       27.87</td>
    <td align="right">      120.00</td>
    <td align="right">General</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">       92.40</td>
    <td align="right">      168.00</td>
    <td align="right">       92.40</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.4926</td>
    <td align="right">     5945.79</td>
    <td align="right">    14820.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      161.77</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">COFFEE_SHOP DAYLT SENSOR 1</td>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">COFFEE_SHOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.33</td>
    <td align="right">      600.00</td>
    <td align="right">      196.80</td>
  </tr>
  <tr>
    <td align="right">COFFEE_SHOP DAYLT SENSOR 2</td>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">COFFEE_SHOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.27</td>
    <td align="right">      600.00</td>
    <td align="right">      160.80</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">LT_RETAIL_1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.22</td>
    <td align="right">      675.00</td>
    <td align="right">      151.20</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">LT_RETAIL_1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.22</td>
    <td align="right">      675.00</td>
    <td align="right">      151.20</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">LT_RETAIL_2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.39</td>
    <td align="right">      550.00</td>
    <td align="right">      212.85</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">LT_RETAIL_2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.30</td>
    <td align="right">      550.00</td>
    <td align="right">      167.75</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_4 DAYLT SENSOR 1</td>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">LT_RETAIL_4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.39</td>
    <td align="right">      550.00</td>
    <td align="right">      212.85</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_4 DAYLT SENSOR 2</td>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">LT_RETAIL_4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.30</td>
    <td align="right">      550.00</td>
    <td align="right">      167.75</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING FACADES</td>
    <td align="right">      371.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       45.13</td>
    <td align="right">       45.13</td>
    <td align="right">        3.14</td>
  </tr>
  <tr>
    <td align="right">DRIVE THROUGH WINDOWS</td>
    <td align="right">       48.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.81</td>
    <td align="right">       72.20</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">ENTRY CANOPIES</td>
    <td align="right">      288.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.81</td>
    <td align="right">       72.20</td>
    <td align="right">        3.90</td>
  </tr>
  <tr>
    <td align="right">MAIN ENTRIES</td>
    <td align="right">      168.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.81</td>
    <td align="right">       72.20</td>
    <td align="right">        2.28</td>
  </tr>
  <tr>
    <td align="right">OTHER DOORS</td>
    <td align="right">      500.49</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.81</td>
    <td align="right">       72.21</td>
    <td align="right">        6.78</td>
  </tr>
  <tr>
    <td align="right">PARKING AREAS AND DRIVES</td>
    <td align="right">        0.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     1375.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-14
    10:49:39</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PIRANHA</td>
    <td align="right">HeatPump:WaterToWater:EquationFit:Heating</td>
    <td align="right">   400000.00</td>
    <td align="right">        3.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER HEATING PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">      100.00</td>
    <td align="right">    0.057849</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SERVICE PREHEAT WATER PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    59781.34</td>
    <td align="right">    0.002072</td>
    <td align="right">      176.41</td>
    <td align="right">    85158.60</td>
    <td align="right">        0.90</td>
    <td align="right">Waste Water Heat Pump Preheat Loop Pump</td>
  </tr>
  <tr>
    <td align="right">WASTE WATER HEAT PUMP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    59781.34</td>
    <td align="right">    0.003462</td>
    <td align="right">      294.84</td>
    <td align="right">    85158.60</td>
    <td align="right">        0.90</td>
    <td align="right">Waste Water Heat Pump Loop Pump</td>
  </tr>
  <tr>
    <td align="right">WASTE WATER PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">      100.00</td>
    <td align="right">    0.002941</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC HOT WATER TANK</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        4.00</td>
    <td align="right">  1000000.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">SWH TANK</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WASTE WATER TANK</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.68</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-14
    10:49:39</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">      732.78</td>
    <td align="right">      842.70</td>
    <td align="right">       20.16</td>
    <td align="right">       0.060</td>
    <td align="right">       0.070</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01034</td>
    <td align="right">       28.40</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.012</td>
    <td align="right">       33.71</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">     1333.77</td>
    <td align="right">     1533.84</td>
    <td align="right">       36.69</td>
    <td align="right">       0.110</td>
    <td align="right">       0.127</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01031</td>
    <td align="right">       28.47</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.025</td>
    <td align="right">       67.43</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">      786.05</td>
    <td align="right">      903.96</td>
    <td align="right">       21.62</td>
    <td align="right">       0.065</td>
    <td align="right">       0.075</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01029</td>
    <td align="right">       28.55</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.012</td>
    <td align="right">       33.71</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">      654.59</td>
    <td align="right">      752.78</td>
    <td align="right">       18.01</td>
    <td align="right">       0.054</td>
    <td align="right">       0.062</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01034</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.012</td>
    <td align="right">       33.71</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">     1242.03</td>
    <td align="right">     1428.33</td>
    <td align="right">       34.17</td>
    <td align="right">       0.103</td>
    <td align="right">       0.118</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01031</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.025</td>
    <td align="right">       67.43</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">      720.88</td>
    <td align="right">      829.01</td>
    <td align="right">       19.83</td>
    <td align="right">       0.060</td>
    <td align="right">       0.068</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01029</td>
    <td align="right">       28.61</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.012</td>
    <td align="right">       33.71</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">      654.20</td>
    <td align="right">      752.33</td>
    <td align="right">       18.00</td>
    <td align="right">       0.054</td>
    <td align="right">       0.062</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01034</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.012</td>
    <td align="right">       33.71</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">     1166.29</td>
    <td align="right">     1341.23</td>
    <td align="right">       32.08</td>
    <td align="right">       0.096</td>
    <td align="right">       0.111</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01031</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.025</td>
    <td align="right">       67.43</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">      663.97</td>
    <td align="right">      763.56</td>
    <td align="right">       18.26</td>
    <td align="right">       0.055</td>
    <td align="right">       0.063</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01029</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.012</td>
    <td align="right">       33.71</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">      654.58</td>
    <td align="right">      752.76</td>
    <td align="right">       18.01</td>
    <td align="right">       0.054</td>
    <td align="right">       0.062</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01034</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.012</td>
    <td align="right">       33.71</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">     1160.27</td>
    <td align="right">     1334.31</td>
    <td align="right">       31.92</td>
    <td align="right">       0.096</td>
    <td align="right">       0.110</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01031</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.025</td>
    <td align="right">       67.43</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">      660.18</td>
    <td align="right">      759.21</td>
    <td align="right">       18.16</td>
    <td align="right">       0.055</td>
    <td align="right">       0.063</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01029</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.012</td>
    <td align="right">       33.71</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">      919.91</td>
    <td align="right">     1057.89</td>
    <td align="right">       18.98</td>
    <td align="right">       0.076</td>
    <td align="right">       0.087</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01105</td>
    <td align="right">       28.47</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.017</td>
    <td align="right">       44.95</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">     1809.85</td>
    <td align="right">     2081.33</td>
    <td align="right">       37.34</td>
    <td align="right">       0.149</td>
    <td align="right">       0.172</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01100</td>
    <td align="right">       28.47</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.033</td>
    <td align="right">       89.90</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">     1047.14</td>
    <td align="right">     1204.22</td>
    <td align="right">       21.60</td>
    <td align="right">       0.086</td>
    <td align="right">       0.099</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:45:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01097</td>
    <td align="right">       28.63</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.017</td>
    <td align="right">       44.95</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">      938.34</td>
    <td align="right">     1079.09</td>
    <td align="right">       19.36</td>
    <td align="right">       0.077</td>
    <td align="right">       0.089</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01105</td>
    <td align="right">       28.47</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.017</td>
    <td align="right">       44.95</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">     1717.33</td>
    <td align="right">     1974.93</td>
    <td align="right">       35.43</td>
    <td align="right">       0.142</td>
    <td align="right">       0.163</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01100</td>
    <td align="right">       28.47</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.033</td>
    <td align="right">       89.90</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">      983.08</td>
    <td align="right">     1130.54</td>
    <td align="right">       20.28</td>
    <td align="right">       0.081</td>
    <td align="right">       0.093</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01097</td>
    <td align="right">       28.55</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.017</td>
    <td align="right">       44.95</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">      954.64</td>
    <td align="right">     1097.84</td>
    <td align="right">       19.70</td>
    <td align="right">       0.079</td>
    <td align="right">       0.091</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01105</td>
    <td align="right">       28.47</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.017</td>
    <td align="right">       44.95</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">     1706.19</td>
    <td align="right">     1962.11</td>
    <td align="right">       35.20</td>
    <td align="right">       0.141</td>
    <td align="right">       0.162</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01100</td>
    <td align="right">       28.47</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.033</td>
    <td align="right">       89.90</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">      977.47</td>
    <td align="right">     1124.09</td>
    <td align="right">       20.17</td>
    <td align="right">       0.081</td>
    <td align="right">       0.093</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01097</td>
    <td align="right">       28.55</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.017</td>
    <td align="right">       44.95</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">      921.36</td>
    <td align="right">     1059.57</td>
    <td align="right">       15.21</td>
    <td align="right">       0.076</td>
    <td align="right">       0.087</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01053</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.021</td>
    <td align="right">       56.19</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">     1655.02</td>
    <td align="right">     1903.27</td>
    <td align="right">       27.32</td>
    <td align="right">       0.137</td>
    <td align="right">       0.157</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01050</td>
    <td align="right">       28.61</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.041</td>
    <td align="right">      112.38</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">      983.54</td>
    <td align="right">     1131.07</td>
    <td align="right">       16.23</td>
    <td align="right">       0.081</td>
    <td align="right">       0.093</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01047</td>
    <td align="right">       28.61</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.021</td>
    <td align="right">       56.19</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">      934.22</td>
    <td align="right">     1074.35</td>
    <td align="right">       15.42</td>
    <td align="right">       0.077</td>
    <td align="right">       0.089</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01053</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.021</td>
    <td align="right">       56.19</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">     1642.62</td>
    <td align="right">     1889.01</td>
    <td align="right">       27.11</td>
    <td align="right">       0.136</td>
    <td align="right">       0.156</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01050</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.041</td>
    <td align="right">      112.38</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">      953.71</td>
    <td align="right">     1096.76</td>
    <td align="right">       15.74</td>
    <td align="right">       0.079</td>
    <td align="right">       0.091</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01047</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.021</td>
    <td align="right">       56.19</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">      843.76</td>
    <td align="right">      970.32</td>
    <td align="right">       17.41</td>
    <td align="right">       0.070</td>
    <td align="right">       0.080</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01105</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.017</td>
    <td align="right">       44.95</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">     1491.24</td>
    <td align="right">     1714.93</td>
    <td align="right">       30.77</td>
    <td align="right">       0.123</td>
    <td align="right">       0.142</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01100</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.033</td>
    <td align="right">       89.90</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">      851.35</td>
    <td align="right">      979.05</td>
    <td align="right">       17.56</td>
    <td align="right">       0.070</td>
    <td align="right">       0.081</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01097</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.017</td>
    <td align="right">       44.95</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">     1066.73</td>
    <td align="right">     1226.74</td>
    <td align="right">       17.61</td>
    <td align="right">       0.088</td>
    <td align="right">       0.101</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01053</td>
    <td align="right">       28.40</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.021</td>
    <td align="right">       56.19</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">     1911.11</td>
    <td align="right">     2197.77</td>
    <td align="right">       31.54</td>
    <td align="right">       0.158</td>
    <td align="right">       0.181</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01050</td>
    <td align="right">       28.47</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.041</td>
    <td align="right">      112.38</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">     1111.49</td>
    <td align="right">     1278.21</td>
    <td align="right">       18.34</td>
    <td align="right">       0.092</td>
    <td align="right">       0.106</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01047</td>
    <td align="right">       28.55</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.021</td>
    <td align="right">       56.19</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">     1870.31</td>
    <td align="right">     2150.85</td>
    <td align="right">       21.05</td>
    <td align="right">       0.154</td>
    <td align="right">       0.178</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 09:45:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01032</td>
    <td align="right">       26.16</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.030</td>
    <td align="right">       58.52</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">     3453.71</td>
    <td align="right">     3971.77</td>
    <td align="right">       38.87</td>
    <td align="right">       0.285</td>
    <td align="right">       0.328</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 10:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01026</td>
    <td align="right">       26.42</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.061</td>
    <td align="right">      132.80</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">     2208.64</td>
    <td align="right">     2539.94</td>
    <td align="right">       24.85</td>
    <td align="right">       0.182</td>
    <td align="right">       0.210</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01023</td>
    <td align="right">       28.40</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.030</td>
    <td align="right">       82.41</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">     2170.82</td>
    <td align="right">     2496.44</td>
    <td align="right">       22.39</td>
    <td align="right">       0.179</td>
    <td align="right">       0.206</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01018</td>
    <td align="right">       28.10</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.033</td>
    <td align="right">       89.90</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">     4124.20</td>
    <td align="right">     4742.83</td>
    <td align="right">       42.54</td>
    <td align="right">       0.341</td>
    <td align="right">       0.392</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01013</td>
    <td align="right">       27.98</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.066</td>
    <td align="right">      179.81</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">     2585.97</td>
    <td align="right">     2973.87</td>
    <td align="right">       26.68</td>
    <td align="right">       0.214</td>
    <td align="right">       0.246</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01010</td>
    <td align="right">       28.10</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.033</td>
    <td align="right">       89.90</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">     1823.38</td>
    <td align="right">     2096.89</td>
    <td align="right">       19.63</td>
    <td align="right">       0.151</td>
    <td align="right">       0.173</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 09:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01025</td>
    <td align="right">       25.91</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.032</td>
    <td align="right">       52.70</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">     3630.23</td>
    <td align="right">     4174.76</td>
    <td align="right">       39.08</td>
    <td align="right">       0.300</td>
    <td align="right">       0.345</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 09:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01020</td>
    <td align="right">       25.91</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.063</td>
    <td align="right">      105.40</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">     2079.00</td>
    <td align="right">     2390.85</td>
    <td align="right">       22.38</td>
    <td align="right">       0.172</td>
    <td align="right">       0.197</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 10:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01017</td>
    <td align="right">       26.42</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.032</td>
    <td align="right">       69.42</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">     4650.55</td>
    <td align="right">     5348.13</td>
    <td align="right">       38.38</td>
    <td align="right">       0.384</td>
    <td align="right">       0.442</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01027</td>
    <td align="right">       28.10</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.083</td>
    <td align="right">      224.76</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">     2745.74</td>
    <td align="right">     3157.61</td>
    <td align="right">       22.66</td>
    <td align="right">       0.227</td>
    <td align="right">       0.261</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01024</td>
    <td align="right">       28.22</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.041</td>
    <td align="right">      112.38</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">     2695.69</td>
    <td align="right">     3100.04</td>
    <td align="right">       22.25</td>
    <td align="right">       0.223</td>
    <td align="right">       0.256</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01032</td>
    <td align="right">       28.10</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.041</td>
    <td align="right">      112.38</td>
  </tr>
  <tr>
    <td align="right">BATHRM_1</td>
    <td align="right">      226.68</td>
    <td align="right">      260.69</td>
    <td align="right">       18.71</td>
    <td align="right">       0.019</td>
    <td align="right">       0.022</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01085</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.004</td>
    <td align="right">       11.56</td>
  </tr>
  <tr>
    <td align="right">BATHRM_2</td>
    <td align="right">      243.87</td>
    <td align="right">      280.45</td>
    <td align="right">       20.12</td>
    <td align="right">       0.020</td>
    <td align="right">       0.023</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01085</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.004</td>
    <td align="right">       11.56</td>
  </tr>
  <tr>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">     9673.94</td>
    <td align="right">    11125.04</td>
    <td align="right">       79.83</td>
    <td align="right">       0.798</td>
    <td align="right">       0.918</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01253</td>
    <td align="right">       28.22</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.499</td>
    <td align="right">     1355.49</td>
  </tr>
  <tr>
    <td align="right">COMMUNITY_RM</td>
    <td align="right">     6031.46</td>
    <td align="right">     6936.18</td>
    <td align="right">       49.77</td>
    <td align="right">       0.498</td>
    <td align="right">       0.572</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01639</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.219</td>
    <td align="right">      596.34</td>
  </tr>
  <tr>
    <td align="right">GYM 1</td>
    <td align="right">     3829.18</td>
    <td align="right">     4403.55</td>
    <td align="right">       45.14</td>
    <td align="right">       0.316</td>
    <td align="right">       0.364</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01036</td>
    <td align="right">       25.40</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.227</td>
    <td align="right">      251.37</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ENTRY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.066</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.05</td>
    <td align="right">      100.00</td>
    <td align="right">     0.02428</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.066</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">     3025.26</td>
    <td align="right">     3479.04</td>
    <td align="right">       27.74</td>
    <td align="right">       0.235</td>
    <td align="right">       0.270</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 08:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01158</td>
    <td align="right">       24.26</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.148</td>
    <td align="right">       21.84</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">     3120.65</td>
    <td align="right">     3588.75</td>
    <td align="right">       35.12</td>
    <td align="right">       0.246</td>
    <td align="right">       0.283</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 08:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01148</td>
    <td align="right">       24.26</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.121</td>
    <td align="right">       16.19</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_3</td>
    <td align="right">     2371.28</td>
    <td align="right">     2726.97</td>
    <td align="right">       27.96</td>
    <td align="right">       0.184</td>
    <td align="right">       0.211</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 08:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01157</td>
    <td align="right">       24.26</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.115</td>
    <td align="right">       15.84</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">     3016.65</td>
    <td align="right">     3469.14</td>
    <td align="right">       33.95</td>
    <td align="right">       0.249</td>
    <td align="right">       0.286</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01099</td>
    <td align="right">       28.10</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.121</td>
    <td align="right">      328.24</td>
  </tr>
  <tr>
    <td align="right">OFFICE 1</td>
    <td align="right">      954.90</td>
    <td align="right">     1098.13</td>
    <td align="right">       15.76</td>
    <td align="right">       0.079</td>
    <td align="right">       0.091</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00846</td>
    <td align="right">       28.40</td>
    <td align="right">     0.00846</td>
    <td align="right">       0.030</td>
    <td align="right">       81.54</td>
  </tr>
  <tr>
    <td align="right">GARBAGE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.68</td>
    <td align="right">       40.00</td>
    <td align="right">     0.00846</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIL_SHIPPING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.64</td>
    <td align="right">       40.00</td>
    <td align="right">     0.00846</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_1_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.75</td>
    <td align="right">       40.00</td>
    <td align="right">     0.00846</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.008</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_1_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.76</td>
    <td align="right">       40.00</td>
    <td align="right">     0.00846</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_1_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.31</td>
    <td align="right">       40.00</td>
    <td align="right">     0.00846</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.008</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_2_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.14</td>
    <td align="right">       40.00</td>
    <td align="right">     0.00846</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.008</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_2_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.09</td>
    <td align="right">       40.00</td>
    <td align="right">     0.00846</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_2_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.75</td>
    <td align="right">       40.00</td>
    <td align="right">     0.00846</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.008</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.27</td>
    <td align="right">       40.00</td>
    <td align="right">     0.00846</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.008</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.70</td>
    <td align="right">       40.00</td>
    <td align="right">     0.00846</td>
    <td align="right">       28.70</td>
    <td align="right">     0.00847</td>
    <td align="right">       0.008</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">      254.28</td>
    <td align="right">      317.85</td>
    <td align="right">        7.60</td>
    <td align="right">       0.011</td>
    <td align="right">       0.014</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.012</td>
    <td align="right">      -58.76</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">      420.91</td>
    <td align="right">      526.14</td>
    <td align="right">       12.59</td>
    <td align="right">       0.018</td>
    <td align="right">       0.025</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.025</td>
    <td align="right">     -117.52</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">      316.30</td>
    <td align="right">      395.38</td>
    <td align="right">        9.46</td>
    <td align="right">       0.014</td>
    <td align="right">       0.017</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.012</td>
    <td align="right">      -58.76</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">      246.90</td>
    <td align="right">      308.62</td>
    <td align="right">        7.38</td>
    <td align="right">       0.011</td>
    <td align="right">       0.013</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 11:15:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.012</td>
    <td align="right">      -58.76</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">      431.87</td>
    <td align="right">      539.84</td>
    <td align="right">       12.91</td>
    <td align="right">       0.019</td>
    <td align="right">       0.025</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.025</td>
    <td align="right">     -117.52</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">      351.06</td>
    <td align="right">      438.83</td>
    <td align="right">       10.50</td>
    <td align="right">       0.015</td>
    <td align="right">       0.019</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.012</td>
    <td align="right">      -58.76</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">      219.34</td>
    <td align="right">      274.17</td>
    <td align="right">        6.56</td>
    <td align="right">       0.009</td>
    <td align="right">       0.012</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 09:15:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.012</td>
    <td align="right">      -58.76</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">      407.12</td>
    <td align="right">      508.90</td>
    <td align="right">       12.17</td>
    <td align="right">       0.018</td>
    <td align="right">       0.025</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.025</td>
    <td align="right">     -117.52</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">      316.47</td>
    <td align="right">      395.59</td>
    <td align="right">        9.46</td>
    <td align="right">       0.014</td>
    <td align="right">       0.017</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.012</td>
    <td align="right">      -58.76</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">      217.25</td>
    <td align="right">      271.56</td>
    <td align="right">        6.50</td>
    <td align="right">       0.009</td>
    <td align="right">       0.012</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 09:15:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.012</td>
    <td align="right">      -58.76</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">      405.52</td>
    <td align="right">      506.89</td>
    <td align="right">       12.12</td>
    <td align="right">       0.018</td>
    <td align="right">       0.025</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.025</td>
    <td align="right">     -117.52</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">      314.14</td>
    <td align="right">      392.67</td>
    <td align="right">        9.39</td>
    <td align="right">       0.014</td>
    <td align="right">       0.017</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.012</td>
    <td align="right">      -58.76</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">      325.92</td>
    <td align="right">      407.39</td>
    <td align="right">        7.31</td>
    <td align="right">       0.014</td>
    <td align="right">       0.018</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 09:15:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.017</td>
    <td align="right">      -78.35</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">      558.18</td>
    <td align="right">      697.72</td>
    <td align="right">       12.52</td>
    <td align="right">       0.024</td>
    <td align="right">       0.033</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.033</td>
    <td align="right">     -156.69</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">      450.16</td>
    <td align="right">      562.70</td>
    <td align="right">       10.09</td>
    <td align="right">       0.019</td>
    <td align="right">       0.024</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.017</td>
    <td align="right">      -78.35</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">      301.08</td>
    <td align="right">      376.35</td>
    <td align="right">        6.75</td>
    <td align="right">       0.013</td>
    <td align="right">       0.017</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.017</td>
    <td align="right">      -78.35</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">      534.91</td>
    <td align="right">      668.64</td>
    <td align="right">       12.00</td>
    <td align="right">       0.023</td>
    <td align="right">       0.033</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.033</td>
    <td align="right">     -156.69</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">      416.11</td>
    <td align="right">      520.14</td>
    <td align="right">        9.33</td>
    <td align="right">       0.018</td>
    <td align="right">       0.023</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.017</td>
    <td align="right">      -78.35</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">      303.69</td>
    <td align="right">      379.62</td>
    <td align="right">        6.81</td>
    <td align="right">       0.013</td>
    <td align="right">       0.017</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:45:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.017</td>
    <td align="right">      -78.35</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">      533.50</td>
    <td align="right">      666.87</td>
    <td align="right">       11.96</td>
    <td align="right">       0.023</td>
    <td align="right">       0.033</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.033</td>
    <td align="right">     -156.69</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">      414.03</td>
    <td align="right">      517.54</td>
    <td align="right">        9.28</td>
    <td align="right">       0.018</td>
    <td align="right">       0.022</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.017</td>
    <td align="right">      -78.35</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">      420.34</td>
    <td align="right">      525.42</td>
    <td align="right">        7.54</td>
    <td align="right">       0.018</td>
    <td align="right">       0.023</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 09:15:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.021</td>
    <td align="right">      -97.93</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">      686.91</td>
    <td align="right">      858.63</td>
    <td align="right">       12.32</td>
    <td align="right">       0.030</td>
    <td align="right">       0.041</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.041</td>
    <td align="right">     -195.86</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">      520.05</td>
    <td align="right">      650.06</td>
    <td align="right">        9.33</td>
    <td align="right">       0.022</td>
    <td align="right">       0.028</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.021</td>
    <td align="right">      -97.93</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">      401.48</td>
    <td align="right">      501.85</td>
    <td align="right">        7.20</td>
    <td align="right">       0.017</td>
    <td align="right">       0.022</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.021</td>
    <td align="right">      -97.93</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">      670.07</td>
    <td align="right">      837.59</td>
    <td align="right">       12.02</td>
    <td align="right">       0.029</td>
    <td align="right">       0.041</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.041</td>
    <td align="right">     -195.86</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">      517.80</td>
    <td align="right">      647.25</td>
    <td align="right">        9.29</td>
    <td align="right">       0.022</td>
    <td align="right">       0.028</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.021</td>
    <td align="right">      -97.93</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">      288.88</td>
    <td align="right">      361.10</td>
    <td align="right">        6.48</td>
    <td align="right">       0.012</td>
    <td align="right">       0.017</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 09:15:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.017</td>
    <td align="right">      -78.35</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">      536.53</td>
    <td align="right">      670.67</td>
    <td align="right">       12.03</td>
    <td align="right">       0.023</td>
    <td align="right">       0.033</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.033</td>
    <td align="right">     -156.69</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">      415.31</td>
    <td align="right">      519.14</td>
    <td align="right">        9.31</td>
    <td align="right">       0.018</td>
    <td align="right">       0.022</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.017</td>
    <td align="right">      -78.35</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">      400.26</td>
    <td align="right">      500.32</td>
    <td align="right">        7.18</td>
    <td align="right">       0.017</td>
    <td align="right">       0.022</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.021</td>
    <td align="right">      -97.93</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">      664.37</td>
    <td align="right">      830.46</td>
    <td align="right">       11.92</td>
    <td align="right">       0.029</td>
    <td align="right">       0.041</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.041</td>
    <td align="right">     -195.86</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">      513.98</td>
    <td align="right">      642.47</td>
    <td align="right">        9.22</td>
    <td align="right">       0.022</td>
    <td align="right">       0.028</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.021</td>
    <td align="right">      -97.93</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">      912.23</td>
    <td align="right">     1140.28</td>
    <td align="right">       11.16</td>
    <td align="right">       0.039</td>
    <td align="right">       0.049</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.030</td>
    <td align="right">     -143.63</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">     1583.87</td>
    <td align="right">     1979.84</td>
    <td align="right">       19.37</td>
    <td align="right">       0.069</td>
    <td align="right">       0.086</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.061</td>
    <td align="right">     -287.27</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">     1090.79</td>
    <td align="right">     1363.49</td>
    <td align="right">       13.34</td>
    <td align="right">       0.047</td>
    <td align="right">       0.059</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.030</td>
    <td align="right">     -143.63</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">      984.61</td>
    <td align="right">     1230.76</td>
    <td align="right">       11.04</td>
    <td align="right">       0.043</td>
    <td align="right">       0.053</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.033</td>
    <td align="right">     -156.69</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">     1707.53</td>
    <td align="right">     2134.41</td>
    <td align="right">       19.15</td>
    <td align="right">       0.074</td>
    <td align="right">       0.092</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.066</td>
    <td align="right">     -313.38</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">     1161.42</td>
    <td align="right">     1451.78</td>
    <td align="right">       13.02</td>
    <td align="right">       0.050</td>
    <td align="right">       0.063</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.033</td>
    <td align="right">     -156.69</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">      724.57</td>
    <td align="right">      905.71</td>
    <td align="right">        8.48</td>
    <td align="right">       0.031</td>
    <td align="right">       0.039</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.032</td>
    <td align="right">     -150.16</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">     1628.73</td>
    <td align="right">     2035.91</td>
    <td align="right">       19.06</td>
    <td align="right">       0.070</td>
    <td align="right">       0.088</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.063</td>
    <td align="right">     -300.32</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">     1142.90</td>
    <td align="right">     1428.63</td>
    <td align="right">       13.37</td>
    <td align="right">       0.049</td>
    <td align="right">       0.062</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.032</td>
    <td align="right">     -150.16</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">     1902.17</td>
    <td align="right">     2377.71</td>
    <td align="right">       17.06</td>
    <td align="right">       0.082</td>
    <td align="right">       0.103</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.083</td>
    <td align="right">     -391.73</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">     1334.38</td>
    <td align="right">     1667.97</td>
    <td align="right">       11.97</td>
    <td align="right">       0.058</td>
    <td align="right">       0.072</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.041</td>
    <td align="right">     -195.86</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">     1092.23</td>
    <td align="right">     1365.29</td>
    <td align="right">        9.80</td>
    <td align="right">       0.047</td>
    <td align="right">       0.059</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.041</td>
    <td align="right">     -195.86</td>
  </tr>
  <tr>
    <td align="right">BATHRM_1</td>
    <td align="right">       79.82</td>
    <td align="right">       99.77</td>
    <td align="right">        7.16</td>
    <td align="right">       0.003</td>
    <td align="right">       0.004</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.004</td>
    <td align="right">      -20.15</td>
  </tr>
  <tr>
    <td align="right">BATHRM_2</td>
    <td align="right">       87.58</td>
    <td align="right">      109.47</td>
    <td align="right">        7.86</td>
    <td align="right">       0.004</td>
    <td align="right">       0.005</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.004</td>
    <td align="right">      -20.15</td>
  </tr>
  <tr>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">     4259.05</td>
    <td align="right">     5323.81</td>
    <td align="right">       38.20</td>
    <td align="right">       0.177</td>
    <td align="right">       0.499</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.01</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.499</td>
    <td align="right">    -2313.88</td>
  </tr>
  <tr>
    <td align="right">COMMUNITY_RM</td>
    <td align="right">     1641.26</td>
    <td align="right">     2051.58</td>
    <td align="right">       14.72</td>
    <td align="right">       0.071</td>
    <td align="right">       0.219</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.219</td>
    <td align="right">    -1040.84</td>
  </tr>
  <tr>
    <td align="right">GYM 1</td>
    <td align="right">     1579.85</td>
    <td align="right">     1974.81</td>
    <td align="right">       20.24</td>
    <td align="right">       0.068</td>
    <td align="right">       0.227</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.227</td>
    <td align="right">    -1078.32</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ENTRY</td>
    <td align="right">      653.70</td>
    <td align="right">      817.12</td>
    <td align="right">       14.66</td>
    <td align="right">       0.028</td>
    <td align="right">       0.066</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00756</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.066</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">     2289.25</td>
    <td align="right">     2861.57</td>
    <td align="right">       22.82</td>
    <td align="right">       0.095</td>
    <td align="right">       0.148</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.148</td>
    <td align="right">     -718.71</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">     2413.10</td>
    <td align="right">     3016.38</td>
    <td align="right">       29.52</td>
    <td align="right">       0.100</td>
    <td align="right">       0.125</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.121</td>
    <td align="right">     -586.79</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_3</td>
    <td align="right">     1780.60</td>
    <td align="right">     2225.75</td>
    <td align="right">       22.82</td>
    <td align="right">       0.074</td>
    <td align="right">       0.115</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.115</td>
    <td align="right">     -557.91</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">     2427.83</td>
    <td align="right">     3034.79</td>
    <td align="right">       29.70</td>
    <td align="right">       0.101</td>
    <td align="right">       0.126</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.121</td>
    <td align="right">     -586.88</td>
  </tr>
  <tr>
    <td align="right">OFFICE 1</td>
    <td align="right">      559.31</td>
    <td align="right">      699.13</td>
    <td align="right">       10.03</td>
    <td align="right">       0.023</td>
    <td align="right">       0.030</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00619</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.030</td>
    <td align="right">     -146.66</td>
  </tr>
  <tr>
    <td align="right">GARBAGE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        7.20</td>
    <td align="right">     0.00800</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIL_SHIPPING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        7.20</td>
    <td align="right">     0.00800</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_1_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        7.20</td>
    <td align="right">     0.00800</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.008</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_1_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        7.20</td>
    <td align="right">     0.00800</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_1_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        7.20</td>
    <td align="right">     0.00800</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.008</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_2_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        7.20</td>
    <td align="right">     0.00800</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.008</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_2_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        7.20</td>
    <td align="right">     0.00800</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_2_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        7.20</td>
    <td align="right">     0.00800</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.008</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        7.20</td>
    <td align="right">     0.00800</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.008</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        7.20</td>
    <td align="right">     0.00800</td>
    <td align="right">        6.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.008</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-14
    10:49:39</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-14
    10:49:39</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">     3893.75</td>
    <td align="right">     3105.50</td>
    <td align="right">       62.75</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">     6549.00</td>
    <td align="right">      274.25</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">     5004.00</td>
    <td align="right">     1594.75</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">     3419.25</td>
    <td align="right">     4696.50</td>
    <td align="right">      164.75</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">     5453.25</td>
    <td align="right">      912.50</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">     4370.75</td>
    <td align="right">     2823.75</td>
    <td align="right">       64.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">     3588.75</td>
    <td align="right">     4227.50</td>
    <td align="right">      115.50</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">     5827.50</td>
    <td align="right">      546.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">     4605.00</td>
    <td align="right">     2303.00</td>
    <td align="right">       68.25</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">     3620.50</td>
    <td align="right">     4112.00</td>
    <td align="right">      107.25</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">     5890.00</td>
    <td align="right">      475.50</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">     4646.00</td>
    <td align="right">     2222.00</td>
    <td align="right">       33.75</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">     4317.00</td>
    <td align="right">     2671.75</td>
    <td align="right">       97.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">     7086.25</td>
    <td align="right">      213.50</td>
    <td align="right">       13.75</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">     5503.75</td>
    <td align="right">     1693.00</td>
    <td align="right">      168.75</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">     4517.50</td>
    <td align="right">     2345.50</td>
    <td align="right">      108.25</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">     7223.00</td>
    <td align="right">      126.25</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">     5766.25</td>
    <td align="right">     1345.00</td>
    <td align="right">       79.75</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">     4324.00</td>
    <td align="right">     2524.75</td>
    <td align="right">       76.25</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">     7208.00</td>
    <td align="right">      129.50</td>
    <td align="right">       12.75</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">     5752.25</td>
    <td align="right">     1352.00</td>
    <td align="right">      111.75</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">     3340.50</td>
    <td align="right">     5427.75</td>
    <td align="right">      583.75</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">     5533.50</td>
    <td align="right">     1302.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">     4326.25</td>
    <td align="right">     3477.00</td>
    <td align="right">      295.25</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">     3489.75</td>
    <td align="right">     5263.75</td>
    <td align="right">      646.75</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">     5731.50</td>
    <td align="right">      989.00</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">     4401.25</td>
    <td align="right">     3273.00</td>
    <td align="right">      304.50</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">     3824.25</td>
    <td align="right">     4512.25</td>
    <td align="right">      485.25</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">     6449.25</td>
    <td align="right">      480.75</td>
    <td align="right">       11.75</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">     4978.50</td>
    <td align="right">     2425.75</td>
    <td align="right">      244.75</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">     3909.00</td>
    <td align="right">     3552.25</td>
    <td align="right">      290.75</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">     6622.00</td>
    <td align="right">      282.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">     5214.75</td>
    <td align="right">     1914.25</td>
    <td align="right">      283.50</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">     3555.50</td>
    <td align="right">     4673.50</td>
    <td align="right">      522.25</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">     5559.75</td>
    <td align="right">     1414.00</td>
    <td align="right">      189.50</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">     4559.50</td>
    <td align="right">     3139.00</td>
    <td align="right">      439.75</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">     3267.75</td>
    <td align="right">     5668.00</td>
    <td align="right">      677.25</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">     4574.25</td>
    <td align="right">     3001.00</td>
    <td align="right">      188.50</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">     3816.25</td>
    <td align="right">     4377.25</td>
    <td align="right">      459.25</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">     3621.75</td>
    <td align="right">     4946.75</td>
    <td align="right">      463.75</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">     4581.50</td>
    <td align="right">     3010.75</td>
    <td align="right">      284.50</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">     3751.75</td>
    <td align="right">     4653.50</td>
    <td align="right">      585.00</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">     5554.25</td>
    <td align="right">     1448.25</td>
    <td align="right">      130.00</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">     4263.00</td>
    <td align="right">     3679.00</td>
    <td align="right">      560.00</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">     3693.50</td>
    <td align="right">     4446.00</td>
    <td align="right">      437.25</td>
  </tr>
  <tr>
    <td align="right">BATHRM_1</td>
    <td align="right">      627.75</td>
    <td align="right">     6603.75</td>
    <td align="right">      217.00</td>
  </tr>
  <tr>
    <td align="right">BATHRM_2</td>
    <td align="right">      631.25</td>
    <td align="right">     6753.50</td>
    <td align="right">      230.00</td>
  </tr>
  <tr>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">     2459.75</td>
    <td align="right">     5963.00</td>
    <td align="right">     1701.50</td>
  </tr>
  <tr>
    <td align="right">COMMUNITY_RM</td>
    <td align="right">     1416.25</td>
    <td align="right">     4310.75</td>
    <td align="right">     1156.25</td>
  </tr>
  <tr>
    <td align="right">GYM 1</td>
    <td align="right">     2105.50</td>
    <td align="right">     4487.75</td>
    <td align="right">     1175.75</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ENTRY</td>
    <td align="right">     1803.50</td>
    <td align="right">     3838.00</td>
    <td align="right">     1070.50</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">     1390.00</td>
    <td align="right">     3755.50</td>
    <td align="right">      649.00</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">     1482.00</td>
    <td align="right">     3462.50</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_3</td>
    <td align="right">     1296.25</td>
    <td align="right">     4176.25</td>
    <td align="right">      795.00</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">     1442.75</td>
    <td align="right">     3818.75</td>
    <td align="right">      615.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE 1</td>
    <td align="right">      219.50</td>
    <td align="right">     1426.50</td>
    <td align="right">       14.75</td>
  </tr>
  <tr>
    <td align="right">GARBAGE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIL_SHIPPING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_1_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_1_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_1_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_2_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_2_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_2_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_1_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_1_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_1_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_2_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_2_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_2_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     7551.25</td>
    <td align="right">     8497.25</td>
    <td align="right">     2924.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHRM_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHRM_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">COMMUNITY_RM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ENTRY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GARBAGE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIL_SHIPPING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_1_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_1_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_1_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_2_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_2_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_2_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_1_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_1_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_1_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_2_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_2_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_2_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-14
    10:49:39</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.359</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.359</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.359</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.358</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.359</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.359</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.358</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.359</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.359</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.358</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.359</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.359</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.359</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.359</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.359</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.359</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.359</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.359</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.359</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.359</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.359</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      212.38</td>
    <td align="right">       0.358</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      212.38</td>
    <td align="right">       0.359</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      212.38</td>
    <td align="right">       0.359</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      212.38</td>
    <td align="right">       0.358</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      212.38</td>
    <td align="right">       0.359</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      212.38</td>
    <td align="right">       0.359</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.359</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.359</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.359</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      212.38</td>
    <td align="right">       0.359</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      212.38</td>
    <td align="right">       0.359</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      212.38</td>
    <td align="right">       0.359</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">        1.72</td>
    <td align="right">        2.47</td>
    <td align="right">      311.49</td>
    <td align="right">       0.358</td>
    <td align="right">       0.062</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">        1.72</td>
    <td align="right">        2.47</td>
    <td align="right">      311.49</td>
    <td align="right">       0.359</td>
    <td align="right">       0.071</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">        1.72</td>
    <td align="right">        2.47</td>
    <td align="right">      311.49</td>
    <td align="right">       0.358</td>
    <td align="right">       0.078</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">        1.72</td>
    <td align="right">        2.47</td>
    <td align="right">      339.80</td>
    <td align="right">       0.358</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">        1.72</td>
    <td align="right">        2.47</td>
    <td align="right">      339.80</td>
    <td align="right">       0.359</td>
    <td align="right">       0.070</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">        1.72</td>
    <td align="right">        2.47</td>
    <td align="right">      339.80</td>
    <td align="right">       0.358</td>
    <td align="right">       0.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">        1.72</td>
    <td align="right">        2.47</td>
    <td align="right">      325.64</td>
    <td align="right">       0.358</td>
    <td align="right">       0.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">        1.72</td>
    <td align="right">        2.47</td>
    <td align="right">      325.64</td>
    <td align="right">       0.359</td>
    <td align="right">       0.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">        1.72</td>
    <td align="right">        2.47</td>
    <td align="right">      325.64</td>
    <td align="right">       0.358</td>
    <td align="right">       0.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">        2.36</td>
    <td align="right">        3.39</td>
    <td align="right">      424.75</td>
    <td align="right">       0.359</td>
    <td align="right">       0.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">        2.36</td>
    <td align="right">        3.39</td>
    <td align="right">      424.75</td>
    <td align="right">       0.358</td>
    <td align="right">       0.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">        2.36</td>
    <td align="right">        3.39</td>
    <td align="right">      424.75</td>
    <td align="right">       0.358</td>
    <td align="right">       0.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHRM_1</td>
    <td align="right">        0.12</td>
    <td align="right">        0.43</td>
    <td align="right">       59.47</td>
    <td align="right">       0.262</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHRM_2</td>
    <td align="right">        0.12</td>
    <td align="right">        0.43</td>
    <td align="right">       59.47</td>
    <td align="right">       0.262</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">       45.40</td>
    <td align="right">      105.00</td>
    <td align="right">      594.65</td>
    <td align="right">       3.083</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">COMMUNITY_RM</td>
    <td align="right">       21.40</td>
    <td align="right">       75.00</td>
    <td align="right">      594.65</td>
    <td align="right">       1.357</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM 1</td>
    <td align="right">       18.97</td>
    <td align="right">       20.94</td>
    <td align="right">      416.26</td>
    <td align="right">       2.010</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ENTRY</td>
    <td align="right">        4.62</td>
    <td align="right">        9.00</td>
    <td align="right">      237.86</td>
    <td align="right">       1.020</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">       10.40</td>
    <td align="right">       20.25</td>
    <td align="right">      535.19</td>
    <td align="right">       1.018</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">        8.48</td>
    <td align="right">       16.50</td>
    <td align="right">      436.08</td>
    <td align="right">       1.018</td>
    <td align="right">       0.056</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_3</td>
    <td align="right">        8.09</td>
    <td align="right">       15.75</td>
    <td align="right">      416.26</td>
    <td align="right">       1.017</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">        8.48</td>
    <td align="right">       16.50</td>
    <td align="right">      436.08</td>
    <td align="right">       1.017</td>
    <td align="right">       0.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE 1</td>
    <td align="right">        1.49</td>
    <td align="right">        1.58</td>
    <td align="right">      297.33</td>
    <td align="right">       0.372</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">        0.44</td>
    <td align="right">        0.63</td>
    <td align="right">      127.43</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      212.38</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      212.38</td>
    <td align="right">       0.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      212.38</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      212.38</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      212.38</td>
    <td align="right">       0.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      212.38</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      169.90</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      212.38</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      212.38</td>
    <td align="right">       0.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">        1.08</td>
    <td align="right">        1.55</td>
    <td align="right">      212.38</td>
    <td align="right">       0.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">        1.72</td>
    <td align="right">        2.47</td>
    <td align="right">      311.49</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">        1.72</td>
    <td align="right">        2.47</td>
    <td align="right">      311.49</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">        1.72</td>
    <td align="right">        2.47</td>
    <td align="right">      311.49</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">        1.72</td>
    <td align="right">        2.47</td>
    <td align="right">      339.80</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">        1.72</td>
    <td align="right">        2.47</td>
    <td align="right">      339.80</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">        1.72</td>
    <td align="right">        2.47</td>
    <td align="right">      339.80</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">        1.72</td>
    <td align="right">        2.47</td>
    <td align="right">      325.64</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">        1.72</td>
    <td align="right">        2.47</td>
    <td align="right">      325.64</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">        1.72</td>
    <td align="right">        2.47</td>
    <td align="right">      325.64</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">        2.36</td>
    <td align="right">        3.39</td>
    <td align="right">      424.75</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">        2.36</td>
    <td align="right">        3.39</td>
    <td align="right">      424.75</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">        2.36</td>
    <td align="right">        3.39</td>
    <td align="right">      424.75</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHRM_1</td>
    <td align="right">        0.12</td>
    <td align="right">        0.43</td>
    <td align="right">       59.47</td>
    <td align="right">       0.256</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHRM_2</td>
    <td align="right">        0.12</td>
    <td align="right">        0.43</td>
    <td align="right">       59.47</td>
    <td align="right">       0.255</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">       45.40</td>
    <td align="right">      105.00</td>
    <td align="right">      594.65</td>
    <td align="right">       2.963</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">COMMUNITY_RM</td>
    <td align="right">       21.40</td>
    <td align="right">       75.00</td>
    <td align="right">      594.65</td>
    <td align="right">       1.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM 1</td>
    <td align="right">       18.97</td>
    <td align="right">       20.94</td>
    <td align="right">      416.26</td>
    <td align="right">       1.952</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ENTRY</td>
    <td align="right">        4.62</td>
    <td align="right">        9.00</td>
    <td align="right">      237.86</td>
    <td align="right">       0.988</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">       10.40</td>
    <td align="right">       20.25</td>
    <td align="right">      535.19</td>
    <td align="right">       0.988</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">        8.48</td>
    <td align="right">       16.50</td>
    <td align="right">      436.08</td>
    <td align="right">       0.988</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_3</td>
    <td align="right">        8.09</td>
    <td align="right">       15.75</td>
    <td align="right">      416.26</td>
    <td align="right">       0.988</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">        8.48</td>
    <td align="right">       16.50</td>
    <td align="right">      436.08</td>
    <td align="right">       0.988</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE 1</td>
    <td align="right">        1.49</td>
    <td align="right">        1.58</td>
    <td align="right">      297.33</td>
    <td align="right">       0.362</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-14
    10:49:39</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         448</td>
    <td align="right">          92</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          85</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          87</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          45</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">          40</td>
    <td align="right">          40</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          92</td>
    <td align="right">          92</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">         114</td>
    <td align="right">         114</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          70</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-14
    10:49:39</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1011.76</td>
    <td align="right">    12703.06</td>
    <td align="right">14-JUL-05:00</td>
    <td align="right">   365921.57</td>
    <td align="right">25-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      810.41</td>
    <td align="right">    11457.34</td>
    <td align="right">06-JUL-03:15</td>
    <td align="right">   325223.61</td>
    <td align="right">08-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:0_BDRM_1_2</td>
    <td align="right">        8.49</td>
    <td align="right">      131.74</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     3910.53</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      193.55</td>
    <td align="right">     2270.08</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    11378.37</td>
    <td align="right">02-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:0_BDRM_1_2</td>
    <td align="right">        1.15</td>
    <td align="right">        4.73</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       95.81</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 001 0_Bdrm_1_2:InteriorLights:Electricity</td>
    <td align="right">        1.15</td>
    <td align="right">        4.73</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       95.81</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:0_BDRM_1_3</td>
    <td align="right">       16.97</td>
    <td align="right">      263.48</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     7821.06</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:0_BDRM_1_3</td>
    <td align="right">        2.30</td>
    <td align="right">        9.45</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      191.63</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 005 0_Bdrm_1_3:InteriorLights:Electricity</td>
    <td align="right">        2.30</td>
    <td align="right">        9.45</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      191.63</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:0_BDRM_1_4</td>
    <td align="right">        8.49</td>
    <td align="right">      131.74</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     3910.53</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:0_BDRM_1_4</td>
    <td align="right">        1.15</td>
    <td align="right">        4.73</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       95.81</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 009 0_Bdrm_1_4:InteriorLights:Electricity</td>
    <td align="right">        1.15</td>
    <td align="right">        4.73</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       95.81</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:0_BDRM_2_2</td>
    <td align="right">        8.49</td>
    <td align="right">      131.74</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     3910.53</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:0_BDRM_2_2</td>
    <td align="right">        1.15</td>
    <td align="right">        4.73</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       95.81</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 002 0_Bdrm_2_2:InteriorLights:Electricity</td>
    <td align="right">        1.15</td>
    <td align="right">        4.73</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       95.81</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:0_BDRM_2_3</td>
    <td align="right">       16.97</td>
    <td align="right">      263.48</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     7821.06</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:0_BDRM_2_3</td>
    <td align="right">        2.30</td>
    <td align="right">        9.45</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      191.63</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 006 0_Bdrm_2_3:InteriorLights:Electricity</td>
    <td align="right">        2.30</td>
    <td align="right">        9.45</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      191.63</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:0_BDRM_2_4</td>
    <td align="right">        8.49</td>
    <td align="right">      131.74</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     3910.53</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:0_BDRM_2_4</td>
    <td align="right">        1.15</td>
    <td align="right">        4.73</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       95.81</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 010 0_Bdrm_2_4:InteriorLights:Electricity</td>
    <td align="right">        1.15</td>
    <td align="right">        4.73</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       95.81</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:0_BDRM_3_2</td>
    <td align="right">        8.49</td>
    <td align="right">      131.74</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     3910.53</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:0_BDRM_3_2</td>
    <td align="right">        1.15</td>
    <td align="right">        4.73</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       95.81</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 003 0_Bdrm_3_2:InteriorLights:Electricity</td>
    <td align="right">        1.15</td>
    <td align="right">        4.73</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       95.81</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:0_BDRM_3_3</td>
    <td align="right">       16.97</td>
    <td align="right">      263.48</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     7821.06</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:0_BDRM_3_3</td>
    <td align="right">        2.30</td>
    <td align="right">        9.45</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      191.63</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 007 0_Bdrm_3_3:InteriorLights:Electricity</td>
    <td align="right">        2.30</td>
    <td align="right">        9.45</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      191.63</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:0_BDRM_3_4</td>
    <td align="right">        8.49</td>
    <td align="right">      131.74</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     3910.53</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:0_BDRM_3_4</td>
    <td align="right">        1.15</td>
    <td align="right">        4.73</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       95.81</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 011 0_Bdrm_3_4:InteriorLights:Electricity</td>
    <td align="right">        1.15</td>
    <td align="right">        4.73</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       95.81</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:0_BDRM_4_2</td>
    <td align="right">        8.49</td>
    <td align="right">      131.74</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     3910.53</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:0_BDRM_4_2</td>
    <td align="right">        1.15</td>
    <td align="right">        4.73</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       95.81</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 004 0_Bdrm_4_2:InteriorLights:Electricity</td>
    <td align="right">        1.15</td>
    <td align="right">        4.73</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       95.81</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:0_BDRM_4_3</td>
    <td align="right">       16.97</td>
    <td align="right">      263.48</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     7821.06</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:0_BDRM_4_3</td>
    <td align="right">        2.30</td>
    <td align="right">        9.45</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      191.63</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 008 0_Bdrm_4_3:InteriorLights:Electricity</td>
    <td align="right">        2.30</td>
    <td align="right">        9.45</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      191.63</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:0_BDRM_4_4</td>
    <td align="right">        8.49</td>
    <td align="right">      131.74</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     3910.53</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:0_BDRM_4_4</td>
    <td align="right">        1.15</td>
    <td align="right">        4.73</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       95.81</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 012 0_Bdrm_4_4:InteriorLights:Electricity</td>
    <td align="right">        1.15</td>
    <td align="right">        4.73</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       95.81</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_1_2</td>
    <td align="right">       10.00</td>
    <td align="right">      148.67</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5166.28</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_1_2</td>
    <td align="right">        1.31</td>
    <td align="right">        5.39</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      109.29</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 101 1_Bdrm_1_2:InteriorLights:Electricity</td>
    <td align="right">        1.31</td>
    <td align="right">        5.39</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      109.29</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_1_3</td>
    <td align="right">       19.99</td>
    <td align="right">      297.33</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    10332.56</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_1_3</td>
    <td align="right">        2.62</td>
    <td align="right">       10.78</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      218.59</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 108 1_Bdrm_1_3:InteriorLights:Electricity</td>
    <td align="right">        2.62</td>
    <td align="right">       10.78</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      218.59</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_1_4</td>
    <td align="right">       10.00</td>
    <td align="right">      148.67</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5166.28</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_1_4</td>
    <td align="right">        1.31</td>
    <td align="right">        5.39</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      109.29</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 115 1_Bdrm_1_4:InteriorLights:Electricity</td>
    <td align="right">        1.31</td>
    <td align="right">        5.39</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      109.29</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_2_2</td>
    <td align="right">       10.00</td>
    <td align="right">      148.67</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5166.28</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_2_2</td>
    <td align="right">        1.31</td>
    <td align="right">        5.39</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      109.29</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 102 1_Bdrm_2_2:InteriorLights:Electricity</td>
    <td align="right">        1.31</td>
    <td align="right">        5.39</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      109.29</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_2_3</td>
    <td align="right">       19.99</td>
    <td align="right">      297.33</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    10332.56</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_2_3</td>
    <td align="right">        2.62</td>
    <td align="right">       10.78</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      218.59</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 109 1_Bdrm_2_3:InteriorLights:Electricity</td>
    <td align="right">        2.62</td>
    <td align="right">       10.78</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      218.59</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_2_4</td>
    <td align="right">       10.00</td>
    <td align="right">      148.67</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5166.28</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_2_4</td>
    <td align="right">        1.31</td>
    <td align="right">        5.39</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      109.29</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 116 1_Bdrm_2_4:InteriorLights:Electricity</td>
    <td align="right">        1.31</td>
    <td align="right">        5.39</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      109.29</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_3_2</td>
    <td align="right">       10.00</td>
    <td align="right">      148.67</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5166.28</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_3_2</td>
    <td align="right">        1.31</td>
    <td align="right">        5.39</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      109.29</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 103 1_Bdrm_3_2:InteriorLights:Electricity</td>
    <td align="right">        1.31</td>
    <td align="right">        5.39</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      109.29</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_3_3</td>
    <td align="right">       19.99</td>
    <td align="right">      297.33</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    10332.56</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_3_3</td>
    <td align="right">        2.62</td>
    <td align="right">       10.78</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      218.59</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 110 1_Bdrm_3_3:InteriorLights:Electricity</td>
    <td align="right">        2.62</td>
    <td align="right">       10.78</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      218.59</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_3_4</td>
    <td align="right">       10.00</td>
    <td align="right">      148.67</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5166.28</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_3_4</td>
    <td align="right">        1.31</td>
    <td align="right">        5.39</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      109.29</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 117 1_Bdrm_3_4:InteriorLights:Electricity</td>
    <td align="right">        1.31</td>
    <td align="right">        5.39</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      109.29</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_4_2</td>
    <td align="right">       10.31</td>
    <td align="right">      152.25</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5178.46</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_4_2</td>
    <td align="right">        1.47</td>
    <td align="right">        6.05</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      122.77</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 104 1_Bdrm_4_2:InteriorLights:Electricity</td>
    <td align="right">        1.47</td>
    <td align="right">        6.05</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      122.77</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_4_3</td>
    <td align="right">       20.62</td>
    <td align="right">      304.50</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    10356.91</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_4_3</td>
    <td align="right">        2.95</td>
    <td align="right">       12.11</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      245.55</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 111 1_Bdrm_4_3:InteriorLights:Electricity</td>
    <td align="right">        2.95</td>
    <td align="right">       12.11</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      245.55</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_4_4</td>
    <td align="right">       10.31</td>
    <td align="right">      152.25</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5178.46</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_4_4</td>
    <td align="right">        1.47</td>
    <td align="right">        6.05</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      122.77</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 118 1_Bdrm_4_4:InteriorLights:Electricity</td>
    <td align="right">        1.47</td>
    <td align="right">        6.05</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      122.77</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_5_2</td>
    <td align="right">       10.31</td>
    <td align="right">      152.25</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5178.46</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_5_2</td>
    <td align="right">        1.47</td>
    <td align="right">        6.05</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      122.77</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 105 1_Bdrm_5_2:InteriorLights:Electricity</td>
    <td align="right">        1.47</td>
    <td align="right">        6.05</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      122.77</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_5_3</td>
    <td align="right">       20.62</td>
    <td align="right">      304.50</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    10356.91</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_5_3</td>
    <td align="right">        2.95</td>
    <td align="right">       12.11</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      245.55</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 112 1_Bdrm_5_3:InteriorLights:Electricity</td>
    <td align="right">        2.95</td>
    <td align="right">       12.11</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      245.55</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_5_4</td>
    <td align="right">       10.31</td>
    <td align="right">      152.25</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5178.46</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_5_4</td>
    <td align="right">        1.47</td>
    <td align="right">        6.05</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      122.77</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 119 1_Bdrm_5_4:InteriorLights:Electricity</td>
    <td align="right">        1.47</td>
    <td align="right">        6.05</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      122.77</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_6_2</td>
    <td align="right">       10.00</td>
    <td align="right">      148.67</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5166.28</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_6_2</td>
    <td align="right">        1.31</td>
    <td align="right">        5.39</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      109.29</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 106 1_Bdrm_6_2:InteriorLights:Electricity</td>
    <td align="right">        1.31</td>
    <td align="right">        5.39</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      109.29</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_6_3</td>
    <td align="right">       19.99</td>
    <td align="right">      297.33</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    10332.56</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_6_3</td>
    <td align="right">        2.62</td>
    <td align="right">       10.78</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      218.59</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 113 1_Bdrm_6_3:InteriorLights:Electricity</td>
    <td align="right">        2.62</td>
    <td align="right">       10.78</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      218.59</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_6_4</td>
    <td align="right">       10.00</td>
    <td align="right">      148.67</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5166.28</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_6_4</td>
    <td align="right">        1.31</td>
    <td align="right">        5.39</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      109.29</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 120 1_Bdrm_6_4:InteriorLights:Electricity</td>
    <td align="right">        1.31</td>
    <td align="right">        5.39</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      109.29</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_7_2</td>
    <td align="right">       10.31</td>
    <td align="right">      152.25</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5178.46</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_7_2</td>
    <td align="right">        1.47</td>
    <td align="right">        6.05</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      122.77</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 107 1_Bdrm_7_2:InteriorLights:Electricity</td>
    <td align="right">        1.47</td>
    <td align="right">        6.05</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      122.77</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_7_3</td>
    <td align="right">       20.62</td>
    <td align="right">      304.50</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    10356.91</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_7_3</td>
    <td align="right">        2.95</td>
    <td align="right">       12.11</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      245.55</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 114 1_Bdrm_7_3:InteriorLights:Electricity</td>
    <td align="right">        2.95</td>
    <td align="right">       12.11</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      245.55</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1_BDRM_7_4</td>
    <td align="right">       10.31</td>
    <td align="right">      152.25</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5178.46</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1_BDRM_7_4</td>
    <td align="right">        1.47</td>
    <td align="right">        6.05</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      122.77</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 121 1_Bdrm_7_4:InteriorLights:Electricity</td>
    <td align="right">        1.47</td>
    <td align="right">        6.05</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      122.77</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2_BDRM_1_2</td>
    <td align="right">       12.23</td>
    <td align="right">      173.95</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     6450.44</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2_BDRM_1_2</td>
    <td align="right">        1.85</td>
    <td align="right">        7.61</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      154.22</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 201 2_Bdrm_1_2:InteriorLights:Electricity</td>
    <td align="right">        1.85</td>
    <td align="right">        7.61</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      154.22</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2_BDRM_1_3</td>
    <td align="right">       24.47</td>
    <td align="right">      347.90</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    12900.89</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2_BDRM_1_3</td>
    <td align="right">        3.70</td>
    <td align="right">       15.21</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      308.45</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 204 2_Bdrm_1_3:InteriorLights:Electricity</td>
    <td align="right">        3.70</td>
    <td align="right">       15.21</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      308.45</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2_BDRM_1_4</td>
    <td align="right">       12.23</td>
    <td align="right">      173.95</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     6450.44</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2_BDRM_1_4</td>
    <td align="right">        1.85</td>
    <td align="right">        7.61</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      154.22</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 207 2_Bdrm_1_4:InteriorLights:Electricity</td>
    <td align="right">        1.85</td>
    <td align="right">        7.61</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      154.22</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2_BDRM_2_2</td>
    <td align="right">       12.44</td>
    <td align="right">      176.34</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     6458.56</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2_BDRM_2_2</td>
    <td align="right">        1.96</td>
    <td align="right">        8.05</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      163.21</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 202 2_Bdrm_2_2:InteriorLights:Electricity</td>
    <td align="right">        1.96</td>
    <td align="right">        8.05</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      163.21</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2_BDRM_2_3</td>
    <td align="right">       24.88</td>
    <td align="right">      352.68</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    12917.13</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2_BDRM_2_3</td>
    <td align="right">        3.92</td>
    <td align="right">       16.10</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      326.42</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 205 2_Bdrm_2_3:InteriorLights:Electricity</td>
    <td align="right">        3.92</td>
    <td align="right">       16.10</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      326.42</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2_BDRM_2_4</td>
    <td align="right">       12.44</td>
    <td align="right">      176.34</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     6458.56</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2_BDRM_2_4</td>
    <td align="right">        1.96</td>
    <td align="right">        8.05</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      163.21</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 208 2_Bdrm_2_4:InteriorLights:Electricity</td>
    <td align="right">        1.96</td>
    <td align="right">        8.05</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      163.21</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2_BDRM_3_2</td>
    <td align="right">       12.34</td>
    <td align="right">      175.14</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     6454.50</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2_BDRM_3_2</td>
    <td align="right">        1.90</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      158.72</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 203 2_Bdrm_3_2:InteriorLights:Electricity</td>
    <td align="right">        1.90</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      158.72</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2_BDRM_3_3</td>
    <td align="right">       24.68</td>
    <td align="right">      350.29</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    12909.01</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2_BDRM_3_3</td>
    <td align="right">        3.81</td>
    <td align="right">       15.65</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      317.43</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 206 2_Bdrm_3_3:InteriorLights:Electricity</td>
    <td align="right">        3.81</td>
    <td align="right">       15.65</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      317.43</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2_BDRM_3_4</td>
    <td align="right">       12.34</td>
    <td align="right">      175.14</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     6454.50</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2_BDRM_3_4</td>
    <td align="right">        1.90</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      158.72</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 209 2_Bdrm_3_4:InteriorLights:Electricity</td>
    <td align="right">        1.90</td>
    <td align="right">        7.83</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      158.72</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:3_BDRM_1_3</td>
    <td align="right">       28.53</td>
    <td align="right">      393.70</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    15452.98</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:3_BDRM_1_3</td>
    <td align="right">        4.56</td>
    <td align="right">       18.76</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      380.34</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 302 3_Bdrm_1_3:InteriorLights:Electricity</td>
    <td align="right">        4.56</td>
    <td align="right">       18.76</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      380.34</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:3_BDRM_1_4</td>
    <td align="right">       14.26</td>
    <td align="right">      196.85</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     7726.49</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:3_BDRM_1_4</td>
    <td align="right">        2.28</td>
    <td align="right">        9.38</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      190.17</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 303 3_Bdrm_1_4:InteriorLights:Electricity</td>
    <td align="right">        2.28</td>
    <td align="right">        9.38</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      190.17</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:3_BDRM_2_2</td>
    <td align="right">       14.26</td>
    <td align="right">      196.85</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     7726.49</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:3_BDRM_2_2</td>
    <td align="right">        2.28</td>
    <td align="right">        9.38</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      190.17</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|Building Unit 301 3_Bdrm_2_2:InteriorLights:Electricity</td>
    <td align="right">        2.28</td>
    <td align="right">        9.38</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      190.17</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATHRM_1</td>
    <td align="right">        1.25</td>
    <td align="right">       39.60</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       39.60</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATHRM_1</td>
    <td align="right">        1.25</td>
    <td align="right">       39.60</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       39.60</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      104.55</td>
    <td align="right">     1898.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5379.21</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATHRM_2</td>
    <td align="right">        1.25</td>
    <td align="right">       39.60</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       39.60</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATHRM_2</td>
    <td align="right">        1.25</td>
    <td align="right">       39.60</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       39.60</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:COFFEE_SHOP</td>
    <td align="right">       14.17</td>
    <td align="right">      105.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      720.96</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:COFFEE_SHOP</td>
    <td align="right">       10.28</td>
    <td align="right">       83.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      503.46</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:COMMUNITY_RM</td>
    <td align="right">       11.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      914.94</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:COMMUNITY_RM</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      450.00</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR 1</td>
    <td align="right">        6.70</td>
    <td align="right">      212.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      212.58</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR 1</td>
    <td align="right">        6.70</td>
    <td align="right">      212.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      212.58</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_2</td>
    <td align="right">        5.36</td>
    <td align="right">      170.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      170.06</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_2</td>
    <td align="right">        5.36</td>
    <td align="right">      170.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      170.06</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_3</td>
    <td align="right">       10.73</td>
    <td align="right">      340.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      340.12</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_3</td>
    <td align="right">       10.73</td>
    <td align="right">      340.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      340.12</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_4</td>
    <td align="right">        5.36</td>
    <td align="right">      170.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      170.06</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_4</td>
    <td align="right">        5.36</td>
    <td align="right">      170.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      170.06</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:GARBAGE 1</td>
    <td align="right">        0.57</td>
    <td align="right">        7.31</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       29.26</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:GARBAGE 1</td>
    <td align="right">        0.57</td>
    <td align="right">        7.31</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       29.26</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:GYM 1</td>
    <td align="right">       31.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2131.50</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:GYM 1</td>
    <td align="right">        6.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      315.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_ENTRY</td>
    <td align="right">        5.56</td>
    <td align="right">       39.00</td>
    <td align="right">05-JAN-00:15</td>
    <td align="right">      339.12</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_ENTRY</td>
    <td align="right">        2.60</td>
    <td align="right">       12.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      177.12</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIL_SHIPPING</td>
    <td align="right">        0.57</td>
    <td align="right">        7.31</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       29.26</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIL_SHIPPING</td>
    <td align="right">        0.57</td>
    <td align="right">        7.31</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       29.26</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE 1</td>
    <td align="right">        8.44</td>
    <td align="right">      142.11</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      603.34</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE 1</td>
    <td align="right">        2.38</td>
    <td align="right">       40.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      173.10</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LT_RETAIL_1</td>
    <td align="right">       13.73</td>
    <td align="right">       79.38</td>
    <td align="right">13-JAN-08:00</td>
    <td align="right">      972.00</td>
    <td align="right">01-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LT_RETAIL_1</td>
    <td align="right">        7.06</td>
    <td align="right">       18.63</td>
    <td align="right">13-JAN-08:00</td>
    <td align="right">      607.50</td>
    <td align="right">01-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LT_RETAIL_2</td>
    <td align="right">       10.09</td>
    <td align="right">       57.97</td>
    <td align="right">13-JAN-08:00</td>
    <td align="right">      792.00</td>
    <td align="right">01-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LT_RETAIL_2</td>
    <td align="right">        4.65</td>
    <td align="right">        8.47</td>
    <td align="right">13-JAN-08:00</td>
    <td align="right">      495.00</td>
    <td align="right">01-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LT_RETAIL_3</td>
    <td align="right">       12.02</td>
    <td align="right">       73.50</td>
    <td align="right">05-JAN-00:15</td>
    <td align="right">      756.00</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LT_RETAIL_3</td>
    <td align="right">        6.83</td>
    <td align="right">       26.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      472.50</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LT_RETAIL_4</td>
    <td align="right">        9.84</td>
    <td align="right">       60.77</td>
    <td align="right">12-MAY-08:30</td>
    <td align="right">      792.00</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LT_RETAIL_4</td>
    <td align="right">        4.41</td>
    <td align="right">       11.27</td>
    <td align="right">12-MAY-08:30</td>
    <td align="right">      495.00</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STAIR_1</td>
    <td align="right">        2.08</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STAIR_1</td>
    <td align="right">        2.08</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STAIR_2</td>
    <td align="right">        2.08</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STAIR_2</td>
    <td align="right">        2.08</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STAIRWELL_1_2</td>
    <td align="right">        2.08</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STAIRWELL_1_2</td>
    <td align="right">        2.08</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STAIRWELL_1_3</td>
    <td align="right">        4.16</td>
    <td align="right">      132.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      132.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STAIRWELL_1_3</td>
    <td align="right">        4.16</td>
    <td align="right">      132.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      132.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STAIRWELL_1_4</td>
    <td align="right">        2.08</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STAIRWELL_1_4</td>
    <td align="right">        2.08</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STAIRWELL_2_2</td>
    <td align="right">        2.08</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STAIRWELL_2_2</td>
    <td align="right">        2.08</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STAIRWELL_2_3</td>
    <td align="right">        4.16</td>
    <td align="right">      132.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      132.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STAIRWELL_2_3</td>
    <td align="right">        4.16</td>
    <td align="right">      132.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      132.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STAIRWELL_2_4</td>
    <td align="right">        2.08</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STAIRWELL_2_4</td>
    <td align="right">        2.08</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       66.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      616.86</td>
    <td align="right">     9187.26</td>
    <td align="right">06-JUL-03:15</td>
    <td align="right">   316801.35</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:0_BDRM_1_2</td>
    <td align="right">        7.34</td>
    <td align="right">      127.01</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     3869.00</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 001:InteriorEquipment:Electricity</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3608.28</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 001:InteriorEquipment:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.06</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 001:InteriorEquipment:Electricity</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      612.69</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 001:InteriorEquipment:Electricity</td>
    <td align="right">        4.44</td>
    <td align="right">       86.08</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      225.34</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 001:InteriorEquipment:Electricity</td>
    <td align="right">        0.85</td>
    <td align="right">        2.29</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      105.92</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 001:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:0_BDRM_1_3</td>
    <td align="right">       14.67</td>
    <td align="right">      254.03</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     7738.00</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 005:InteriorEquipment:Electricity</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7216.55</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 005:InteriorEquipment:Electricity</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      646.11</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 005:InteriorEquipment:Electricity</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1225.37</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 005:InteriorEquipment:Electricity</td>
    <td align="right">        8.87</td>
    <td align="right">      172.17</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      450.67</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 005:InteriorEquipment:Electricity</td>
    <td align="right">        1.70</td>
    <td align="right">        4.58</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      211.85</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 005:InteriorEquipment:Electricity</td>
    <td align="right">        2.51</td>
    <td align="right">       57.26</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">      104.38</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:0_BDRM_1_4</td>
    <td align="right">        7.34</td>
    <td align="right">      127.01</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     3869.00</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 009:InteriorEquipment:Electricity</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3608.28</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 009:InteriorEquipment:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.06</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 009:InteriorEquipment:Electricity</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      612.69</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 009:InteriorEquipment:Electricity</td>
    <td align="right">        4.44</td>
    <td align="right">       86.08</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      225.34</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 009:InteriorEquipment:Electricity</td>
    <td align="right">        0.85</td>
    <td align="right">        2.29</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      105.92</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 009:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:0_BDRM_2_2</td>
    <td align="right">        7.34</td>
    <td align="right">      127.01</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     3869.00</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 002:InteriorEquipment:Electricity</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3608.28</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 002:InteriorEquipment:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.06</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 002:InteriorEquipment:Electricity</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      612.69</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 002:InteriorEquipment:Electricity</td>
    <td align="right">        4.44</td>
    <td align="right">       86.08</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      225.34</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 002:InteriorEquipment:Electricity</td>
    <td align="right">        0.85</td>
    <td align="right">        2.29</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      105.92</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 002:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:0_BDRM_2_3</td>
    <td align="right">       14.67</td>
    <td align="right">      254.03</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     7738.00</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 006:InteriorEquipment:Electricity</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7216.55</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 006:InteriorEquipment:Electricity</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      646.11</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 006:InteriorEquipment:Electricity</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1225.37</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 006:InteriorEquipment:Electricity</td>
    <td align="right">        8.87</td>
    <td align="right">      172.17</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      450.67</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 006:InteriorEquipment:Electricity</td>
    <td align="right">        1.70</td>
    <td align="right">        4.58</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      211.85</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 006:InteriorEquipment:Electricity</td>
    <td align="right">        2.51</td>
    <td align="right">       57.26</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">      104.38</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:0_BDRM_2_4</td>
    <td align="right">        7.34</td>
    <td align="right">      127.01</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     3869.00</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 010:InteriorEquipment:Electricity</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3608.28</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 010:InteriorEquipment:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.06</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 010:InteriorEquipment:Electricity</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      612.69</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 010:InteriorEquipment:Electricity</td>
    <td align="right">        4.44</td>
    <td align="right">       86.08</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      225.34</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 010:InteriorEquipment:Electricity</td>
    <td align="right">        0.85</td>
    <td align="right">        2.29</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      105.92</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 010:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:0_BDRM_3_2</td>
    <td align="right">        7.34</td>
    <td align="right">      127.01</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     3869.00</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 003:InteriorEquipment:Electricity</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3608.28</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 003:InteriorEquipment:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.06</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 003:InteriorEquipment:Electricity</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      612.69</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 003:InteriorEquipment:Electricity</td>
    <td align="right">        4.44</td>
    <td align="right">       86.08</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      225.34</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 003:InteriorEquipment:Electricity</td>
    <td align="right">        0.85</td>
    <td align="right">        2.29</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      105.92</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 003:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:0_BDRM_3_3</td>
    <td align="right">       14.67</td>
    <td align="right">      254.03</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     7738.00</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 007:InteriorEquipment:Electricity</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7216.55</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 007:InteriorEquipment:Electricity</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      646.11</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 007:InteriorEquipment:Electricity</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1225.37</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 007:InteriorEquipment:Electricity</td>
    <td align="right">        8.87</td>
    <td align="right">      172.17</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      450.67</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 007:InteriorEquipment:Electricity</td>
    <td align="right">        1.70</td>
    <td align="right">        4.58</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      211.85</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 007:InteriorEquipment:Electricity</td>
    <td align="right">        2.51</td>
    <td align="right">       57.26</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">      104.38</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:0_BDRM_3_4</td>
    <td align="right">        7.34</td>
    <td align="right">      127.01</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     3869.00</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 011:InteriorEquipment:Electricity</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3608.28</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 011:InteriorEquipment:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.06</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 011:InteriorEquipment:Electricity</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      612.69</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 011:InteriorEquipment:Electricity</td>
    <td align="right">        4.44</td>
    <td align="right">       86.08</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      225.34</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 011:InteriorEquipment:Electricity</td>
    <td align="right">        0.85</td>
    <td align="right">        2.29</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      105.92</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 011:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:0_BDRM_4_2</td>
    <td align="right">        7.34</td>
    <td align="right">      127.01</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     3869.00</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 004:InteriorEquipment:Electricity</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3608.28</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 004:InteriorEquipment:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.06</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 004:InteriorEquipment:Electricity</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      612.69</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 004:InteriorEquipment:Electricity</td>
    <td align="right">        4.44</td>
    <td align="right">       86.08</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      225.34</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 004:InteriorEquipment:Electricity</td>
    <td align="right">        0.85</td>
    <td align="right">        2.29</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      105.92</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 004:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:0_BDRM_4_3</td>
    <td align="right">       14.67</td>
    <td align="right">      254.03</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     7738.00</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 008:InteriorEquipment:Electricity</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7216.55</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 008:InteriorEquipment:Electricity</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      646.11</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 008:InteriorEquipment:Electricity</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1225.37</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 008:InteriorEquipment:Electricity</td>
    <td align="right">        8.87</td>
    <td align="right">      172.17</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      450.67</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 008:InteriorEquipment:Electricity</td>
    <td align="right">        1.70</td>
    <td align="right">        4.58</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      211.85</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 008:InteriorEquipment:Electricity</td>
    <td align="right">        2.51</td>
    <td align="right">       57.26</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">      104.38</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:0_BDRM_4_4</td>
    <td align="right">        7.34</td>
    <td align="right">      127.01</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     3869.00</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 012:InteriorEquipment:Electricity</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3608.28</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 012:InteriorEquipment:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.06</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 012:InteriorEquipment:Electricity</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      612.69</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 012:InteriorEquipment:Electricity</td>
    <td align="right">        4.44</td>
    <td align="right">       86.08</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      225.34</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 012:InteriorEquipment:Electricity</td>
    <td align="right">        0.85</td>
    <td align="right">        2.29</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      105.92</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 012:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_1_2</td>
    <td align="right">        8.68</td>
    <td align="right">      143.28</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5118.91</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 101:InteriorEquipment:Electricity</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4811.04</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 101:InteriorEquipment:Electricity</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      430.74</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 101:InteriorEquipment:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      816.91</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 101:InteriorEquipment:Electricity</td>
    <td align="right">        5.23</td>
    <td align="right">      101.58</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      265.89</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 101:InteriorEquipment:Electricity</td>
    <td align="right">        1.13</td>
    <td align="right">        3.06</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      141.40</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 101:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_1_3</td>
    <td align="right">       17.37</td>
    <td align="right">      286.56</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    10237.82</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 108:InteriorEquipment:Electricity</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9622.07</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 108:InteriorEquipment:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      861.48</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 108:InteriorEquipment:Electricity</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1633.83</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 108:InteriorEquipment:Electricity</td>
    <td align="right">       10.47</td>
    <td align="right">      203.15</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      531.78</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 108:InteriorEquipment:Electricity</td>
    <td align="right">        2.26</td>
    <td align="right">        6.12</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      282.81</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 108:InteriorEquipment:Electricity</td>
    <td align="right">        2.51</td>
    <td align="right">       57.26</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">      104.38</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_1_4</td>
    <td align="right">        8.68</td>
    <td align="right">      143.28</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5118.91</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 115:InteriorEquipment:Electricity</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4811.04</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 115:InteriorEquipment:Electricity</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      430.74</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 115:InteriorEquipment:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      816.91</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 115:InteriorEquipment:Electricity</td>
    <td align="right">        5.23</td>
    <td align="right">      101.58</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      265.89</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 115:InteriorEquipment:Electricity</td>
    <td align="right">        1.13</td>
    <td align="right">        3.06</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      141.40</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 115:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_2_2</td>
    <td align="right">        8.68</td>
    <td align="right">      143.28</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5118.91</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 102:InteriorEquipment:Electricity</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4811.04</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 102:InteriorEquipment:Electricity</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      430.74</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 102:InteriorEquipment:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      816.91</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 102:InteriorEquipment:Electricity</td>
    <td align="right">        5.23</td>
    <td align="right">      101.58</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      265.89</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 102:InteriorEquipment:Electricity</td>
    <td align="right">        1.13</td>
    <td align="right">        3.06</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      141.40</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 102:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_2_3</td>
    <td align="right">       17.37</td>
    <td align="right">      286.56</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    10237.82</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 109:InteriorEquipment:Electricity</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9622.07</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 109:InteriorEquipment:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      861.48</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 109:InteriorEquipment:Electricity</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1633.83</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 109:InteriorEquipment:Electricity</td>
    <td align="right">       10.47</td>
    <td align="right">      203.15</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      531.78</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 109:InteriorEquipment:Electricity</td>
    <td align="right">        2.26</td>
    <td align="right">        6.12</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      282.81</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 109:InteriorEquipment:Electricity</td>
    <td align="right">        2.51</td>
    <td align="right">       57.26</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">      104.38</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_2_4</td>
    <td align="right">        8.68</td>
    <td align="right">      143.28</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5118.91</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 116:InteriorEquipment:Electricity</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4811.04</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 116:InteriorEquipment:Electricity</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      430.74</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 116:InteriorEquipment:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      816.91</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 116:InteriorEquipment:Electricity</td>
    <td align="right">        5.23</td>
    <td align="right">      101.58</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      265.89</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 116:InteriorEquipment:Electricity</td>
    <td align="right">        1.13</td>
    <td align="right">        3.06</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      141.40</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 116:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_3_2</td>
    <td align="right">        8.68</td>
    <td align="right">      143.28</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5118.91</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 103:InteriorEquipment:Electricity</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4811.04</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 103:InteriorEquipment:Electricity</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      430.74</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 103:InteriorEquipment:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      816.91</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 103:InteriorEquipment:Electricity</td>
    <td align="right">        5.23</td>
    <td align="right">      101.58</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      265.89</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 103:InteriorEquipment:Electricity</td>
    <td align="right">        1.13</td>
    <td align="right">        3.06</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      141.40</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 103:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_3_3</td>
    <td align="right">       17.37</td>
    <td align="right">      286.56</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    10237.82</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 110:InteriorEquipment:Electricity</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9622.07</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 110:InteriorEquipment:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      861.48</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 110:InteriorEquipment:Electricity</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1633.83</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 110:InteriorEquipment:Electricity</td>
    <td align="right">       10.47</td>
    <td align="right">      203.15</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      531.78</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 110:InteriorEquipment:Electricity</td>
    <td align="right">        2.26</td>
    <td align="right">        6.12</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      282.81</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 110:InteriorEquipment:Electricity</td>
    <td align="right">        2.51</td>
    <td align="right">       57.26</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">      104.38</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_3_4</td>
    <td align="right">        8.68</td>
    <td align="right">      143.28</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5118.91</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 117:InteriorEquipment:Electricity</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4811.04</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 117:InteriorEquipment:Electricity</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      430.74</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 117:InteriorEquipment:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      816.91</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 117:InteriorEquipment:Electricity</td>
    <td align="right">        5.23</td>
    <td align="right">      101.58</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      265.89</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 117:InteriorEquipment:Electricity</td>
    <td align="right">        1.13</td>
    <td align="right">        3.06</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      141.40</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 117:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_4_2</td>
    <td align="right">        8.84</td>
    <td align="right">      146.19</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5125.24</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 104:InteriorEquipment:Electricity</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4811.04</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 104:InteriorEquipment:Electricity</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      430.74</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 104:InteriorEquipment:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      816.91</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 104:InteriorEquipment:Electricity</td>
    <td align="right">        5.38</td>
    <td align="right">      104.49</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      273.52</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 104:InteriorEquipment:Electricity</td>
    <td align="right">        1.13</td>
    <td align="right">        3.06</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      141.40</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 104:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_4_3</td>
    <td align="right">       17.67</td>
    <td align="right">      292.39</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    10250.49</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 111:InteriorEquipment:Electricity</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9622.07</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 111:InteriorEquipment:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      861.48</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 111:InteriorEquipment:Electricity</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1633.83</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 111:InteriorEquipment:Electricity</td>
    <td align="right">       10.77</td>
    <td align="right">      208.98</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      547.04</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 111:InteriorEquipment:Electricity</td>
    <td align="right">        2.26</td>
    <td align="right">        6.12</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      282.81</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 111:InteriorEquipment:Electricity</td>
    <td align="right">        2.51</td>
    <td align="right">       57.26</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">      104.38</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_4_4</td>
    <td align="right">        8.84</td>
    <td align="right">      146.19</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5125.24</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 118:InteriorEquipment:Electricity</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4811.04</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 118:InteriorEquipment:Electricity</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      430.74</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 118:InteriorEquipment:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      816.91</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 118:InteriorEquipment:Electricity</td>
    <td align="right">        5.38</td>
    <td align="right">      104.49</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      273.52</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 118:InteriorEquipment:Electricity</td>
    <td align="right">        1.13</td>
    <td align="right">        3.06</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      141.40</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 118:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_5_2</td>
    <td align="right">        8.84</td>
    <td align="right">      146.19</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5125.24</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 105:InteriorEquipment:Electricity</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4811.04</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 105:InteriorEquipment:Electricity</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      430.74</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 105:InteriorEquipment:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      816.91</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 105:InteriorEquipment:Electricity</td>
    <td align="right">        5.38</td>
    <td align="right">      104.49</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      273.52</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 105:InteriorEquipment:Electricity</td>
    <td align="right">        1.13</td>
    <td align="right">        3.06</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      141.40</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 105:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_5_3</td>
    <td align="right">       17.67</td>
    <td align="right">      292.39</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    10250.49</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 112:InteriorEquipment:Electricity</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9622.07</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 112:InteriorEquipment:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      861.48</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 112:InteriorEquipment:Electricity</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1633.83</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 112:InteriorEquipment:Electricity</td>
    <td align="right">       10.77</td>
    <td align="right">      208.98</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      547.04</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 112:InteriorEquipment:Electricity</td>
    <td align="right">        2.26</td>
    <td align="right">        6.12</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      282.81</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 112:InteriorEquipment:Electricity</td>
    <td align="right">        2.51</td>
    <td align="right">       57.26</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">      104.38</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_5_4</td>
    <td align="right">        8.84</td>
    <td align="right">      146.19</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5125.24</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 119:InteriorEquipment:Electricity</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4811.04</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 119:InteriorEquipment:Electricity</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      430.74</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 119:InteriorEquipment:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      816.91</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 119:InteriorEquipment:Electricity</td>
    <td align="right">        5.38</td>
    <td align="right">      104.49</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      273.52</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 119:InteriorEquipment:Electricity</td>
    <td align="right">        1.13</td>
    <td align="right">        3.06</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      141.40</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 119:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_6_2</td>
    <td align="right">        8.68</td>
    <td align="right">      143.28</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5118.91</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 106:InteriorEquipment:Electricity</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4811.04</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 106:InteriorEquipment:Electricity</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      430.74</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 106:InteriorEquipment:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      816.91</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 106:InteriorEquipment:Electricity</td>
    <td align="right">        5.23</td>
    <td align="right">      101.58</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      265.89</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 106:InteriorEquipment:Electricity</td>
    <td align="right">        1.13</td>
    <td align="right">        3.06</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      141.40</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 106:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_6_3</td>
    <td align="right">       17.37</td>
    <td align="right">      286.56</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    10237.82</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 113:InteriorEquipment:Electricity</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9622.07</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 113:InteriorEquipment:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      861.48</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 113:InteriorEquipment:Electricity</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1633.83</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 113:InteriorEquipment:Electricity</td>
    <td align="right">       10.47</td>
    <td align="right">      203.15</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      531.78</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 113:InteriorEquipment:Electricity</td>
    <td align="right">        2.26</td>
    <td align="right">        6.12</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      282.81</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 113:InteriorEquipment:Electricity</td>
    <td align="right">        2.51</td>
    <td align="right">       57.26</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">      104.38</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_6_4</td>
    <td align="right">        8.68</td>
    <td align="right">      143.28</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5118.91</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 120:InteriorEquipment:Electricity</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4811.04</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 120:InteriorEquipment:Electricity</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      430.74</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 120:InteriorEquipment:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      816.91</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 120:InteriorEquipment:Electricity</td>
    <td align="right">        5.23</td>
    <td align="right">      101.58</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      265.89</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 120:InteriorEquipment:Electricity</td>
    <td align="right">        1.13</td>
    <td align="right">        3.06</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      141.40</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 120:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_7_2</td>
    <td align="right">        8.84</td>
    <td align="right">      146.19</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5125.24</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 107:InteriorEquipment:Electricity</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4811.04</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 107:InteriorEquipment:Electricity</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      430.74</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 107:InteriorEquipment:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      816.91</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 107:InteriorEquipment:Electricity</td>
    <td align="right">        5.38</td>
    <td align="right">      104.49</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      273.52</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 107:InteriorEquipment:Electricity</td>
    <td align="right">        1.13</td>
    <td align="right">        3.06</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      141.40</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 107:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_7_3</td>
    <td align="right">       17.67</td>
    <td align="right">      292.39</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    10250.49</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 114:InteriorEquipment:Electricity</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9622.07</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 114:InteriorEquipment:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      861.48</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 114:InteriorEquipment:Electricity</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1633.83</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 114:InteriorEquipment:Electricity</td>
    <td align="right">       10.77</td>
    <td align="right">      208.98</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      547.04</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 114:InteriorEquipment:Electricity</td>
    <td align="right">        2.26</td>
    <td align="right">        6.12</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      282.81</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 114:InteriorEquipment:Electricity</td>
    <td align="right">        2.51</td>
    <td align="right">       57.26</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">      104.38</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1_BDRM_7_4</td>
    <td align="right">        8.84</td>
    <td align="right">      146.19</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     5125.24</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 121:InteriorEquipment:Electricity</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4811.04</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 121:InteriorEquipment:Electricity</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      430.74</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 121:InteriorEquipment:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      816.91</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 121:InteriorEquipment:Electricity</td>
    <td align="right">        5.38</td>
    <td align="right">      104.49</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      273.52</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 121:InteriorEquipment:Electricity</td>
    <td align="right">        1.13</td>
    <td align="right">        3.06</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      141.40</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 121:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2_BDRM_1_2</td>
    <td align="right">       10.38</td>
    <td align="right">      166.35</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     6383.60</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 201:InteriorEquipment:Electricity</td>
    <td align="right">        1.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6013.80</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 201:InteriorEquipment:Electricity</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      297.02</td>
    <td align="right">02-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 201:InteriorEquipment:Electricity</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      860.73</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 201:InteriorEquipment:Electricity</td>
    <td align="right">        6.38</td>
    <td align="right">      123.87</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      324.25</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 201:InteriorEquipment:Electricity</td>
    <td align="right">        1.42</td>
    <td align="right">        3.83</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      176.89</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 201:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2_BDRM_1_3</td>
    <td align="right">       20.77</td>
    <td align="right">      332.69</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    12767.20</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 204:InteriorEquipment:Electricity</td>
    <td align="right">        2.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12027.59</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 204:InteriorEquipment:Electricity</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      594.04</td>
    <td align="right">02-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 204:InteriorEquipment:Electricity</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
