    <td align="right">01-JAN-00:15</td>
    <td align="right">     1721.45</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 204:InteriorEquipment:Electricity</td>
    <td align="right">       12.76</td>
    <td align="right">      247.74</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      648.50</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 204:InteriorEquipment:Electricity</td>
    <td align="right">        2.83</td>
    <td align="right">        7.65</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      353.77</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 204:InteriorEquipment:Electricity</td>
    <td align="right">        2.51</td>
    <td align="right">       57.26</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">      104.38</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2_BDRM_1_4</td>
    <td align="right">       10.38</td>
    <td align="right">      166.35</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     6383.60</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 207:InteriorEquipment:Electricity</td>
    <td align="right">        1.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6013.80</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 207:InteriorEquipment:Electricity</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      297.02</td>
    <td align="right">02-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 207:InteriorEquipment:Electricity</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      860.73</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 207:InteriorEquipment:Electricity</td>
    <td align="right">        6.38</td>
    <td align="right">      123.87</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      324.25</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 207:InteriorEquipment:Electricity</td>
    <td align="right">        1.42</td>
    <td align="right">        3.83</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      176.89</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 207:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2_BDRM_2_2</td>
    <td align="right">       10.48</td>
    <td align="right">      168.29</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     6387.82</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 202:InteriorEquipment:Electricity</td>
    <td align="right">        1.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6013.80</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 202:InteriorEquipment:Electricity</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      297.02</td>
    <td align="right">02-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 202:InteriorEquipment:Electricity</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      860.73</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 202:InteriorEquipment:Electricity</td>
    <td align="right">        6.48</td>
    <td align="right">      125.82</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      329.34</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 202:InteriorEquipment:Electricity</td>
    <td align="right">        1.42</td>
    <td align="right">        3.83</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      176.89</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 202:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2_BDRM_2_3</td>
    <td align="right">       20.97</td>
    <td align="right">      336.58</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    12775.65</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 205:InteriorEquipment:Electricity</td>
    <td align="right">        2.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12027.59</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 205:InteriorEquipment:Electricity</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      594.04</td>
    <td align="right">02-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 205:InteriorEquipment:Electricity</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1721.45</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 205:InteriorEquipment:Electricity</td>
    <td align="right">       12.97</td>
    <td align="right">      251.63</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      658.67</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 205:InteriorEquipment:Electricity</td>
    <td align="right">        2.83</td>
    <td align="right">        7.65</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      353.77</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 205:InteriorEquipment:Electricity</td>
    <td align="right">        2.51</td>
    <td align="right">       57.26</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">      104.38</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2_BDRM_2_4</td>
    <td align="right">       10.48</td>
    <td align="right">      168.29</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     6387.82</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 208:InteriorEquipment:Electricity</td>
    <td align="right">        1.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6013.80</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 208:InteriorEquipment:Electricity</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      297.02</td>
    <td align="right">02-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 208:InteriorEquipment:Electricity</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      860.73</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 208:InteriorEquipment:Electricity</td>
    <td align="right">        6.48</td>
    <td align="right">      125.82</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      329.34</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 208:InteriorEquipment:Electricity</td>
    <td align="right">        1.42</td>
    <td align="right">        3.83</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      176.89</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 208:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2_BDRM_3_2</td>
    <td align="right">       10.43</td>
    <td align="right">      167.32</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     6385.71</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 203:InteriorEquipment:Electricity</td>
    <td align="right">        1.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6013.80</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 203:InteriorEquipment:Electricity</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      297.02</td>
    <td align="right">02-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 203:InteriorEquipment:Electricity</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      860.73</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 203:InteriorEquipment:Electricity</td>
    <td align="right">        6.43</td>
    <td align="right">      124.84</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      326.79</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 203:InteriorEquipment:Electricity</td>
    <td align="right">        1.42</td>
    <td align="right">        3.83</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      176.89</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 203:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2_BDRM_3_3</td>
    <td align="right">       20.87</td>
    <td align="right">      334.64</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    12771.42</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 206:InteriorEquipment:Electricity</td>
    <td align="right">        2.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12027.59</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 206:InteriorEquipment:Electricity</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      594.04</td>
    <td align="right">02-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 206:InteriorEquipment:Electricity</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1721.45</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 206:InteriorEquipment:Electricity</td>
    <td align="right">       12.87</td>
    <td align="right">      249.69</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      653.59</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 206:InteriorEquipment:Electricity</td>
    <td align="right">        2.83</td>
    <td align="right">        7.65</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      353.77</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 206:InteriorEquipment:Electricity</td>
    <td align="right">        2.51</td>
    <td align="right">       57.26</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">      104.38</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2_BDRM_3_4</td>
    <td align="right">       10.43</td>
    <td align="right">      167.32</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     6385.71</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 209:InteriorEquipment:Electricity</td>
    <td align="right">        1.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6013.80</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 209:InteriorEquipment:Electricity</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      297.02</td>
    <td align="right">02-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 209:InteriorEquipment:Electricity</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      860.73</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 209:InteriorEquipment:Electricity</td>
    <td align="right">        6.43</td>
    <td align="right">      124.84</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      326.79</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 209:InteriorEquipment:Electricity</td>
    <td align="right">        1.42</td>
    <td align="right">        3.83</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      176.89</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 209:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:3_BDRM_1_3</td>
    <td align="right">       23.97</td>
    <td align="right">      374.94</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">    15288.14</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 302:InteriorEquipment:Electricity</td>
    <td align="right">        2.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14433.11</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 302:InteriorEquipment:Electricity</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1100.43</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 302:InteriorEquipment:Electricity</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1506.61</td>
    <td align="right">06-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 302:InteriorEquipment:Electricity</td>
    <td align="right">       14.86</td>
    <td align="right">      288.45</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      755.04</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 302:InteriorEquipment:Electricity</td>
    <td align="right">        3.40</td>
    <td align="right">        9.19</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      424.73</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 302:InteriorEquipment:Electricity</td>
    <td align="right">        2.51</td>
    <td align="right">       57.26</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">      104.38</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:3_BDRM_1_4</td>
    <td align="right">       11.98</td>
    <td align="right">      187.47</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     7644.07</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 303:InteriorEquipment:Electricity</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7216.55</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 303:InteriorEquipment:Electricity</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      550.21</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 303:InteriorEquipment:Electricity</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      753.30</td>
    <td align="right">06-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 303:InteriorEquipment:Electricity</td>
    <td align="right">        7.43</td>
    <td align="right">      144.22</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      377.52</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 303:InteriorEquipment:Electricity</td>
    <td align="right">        1.70</td>
    <td align="right">        4.59</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      212.37</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 303:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:3_BDRM_2_2</td>
    <td align="right">       11.98</td>
    <td align="right">      187.47</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">     7644.07</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res cd electric|Building Unit 301:InteriorEquipment:Electricity</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7216.55</td>
    <td align="right">04-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 301:InteriorEquipment:Electricity</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      550.21</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 301:InteriorEquipment:Electricity</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      753.30</td>
    <td align="right">06-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|Building Unit 301:InteriorEquipment:Electricity</td>
    <td align="right">        7.43</td>
    <td align="right">      144.22</td>
    <td align="right">01-JUL-03:15</td>
    <td align="right">      377.52</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|Building Unit 301:InteriorEquipment:Electricity</td>
    <td align="right">        1.70</td>
    <td align="right">        4.59</td>
    <td align="right">01-JUN-02:15</td>
    <td align="right">      212.37</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">res refrig|Building Unit 301:InteriorEquipment:Electricity</td>
    <td align="right">        1.25</td>
    <td align="right">       28.63</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       52.19</td>
    <td align="right">01-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ELEVATOR_1_4</td>
    <td align="right">        8.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      729.16</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ELEVATOR_1_4</td>
    <td align="right">        8.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      729.16</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity</td>
    <td align="right">       16.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1458.32</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ELEVATOR_2_4</td>
    <td align="right">        8.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      729.16</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ELEVATOR_2_4</td>
    <td align="right">        8.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      729.16</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:COFFEE_SHOP</td>
    <td align="right">        3.89</td>
    <td align="right">       15.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      217.50</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">       64.85</td>
    <td align="right">      350.61</td>
    <td align="right">05-JAN-01:15</td>
    <td align="right">     4069.60</td>
    <td align="right">01-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:COMMUNITY_RM</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      464.94</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:GYM 1</td>
    <td align="right">       25.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1816.50</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LOBBY_ENTRY</td>
    <td align="right">        2.97</td>
    <td align="right">       27.00</td>
    <td align="right">05-JAN-00:15</td>
    <td align="right">      162.00</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE 1</td>
    <td align="right">        6.06</td>
    <td align="right">      101.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      430.24</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LT_RETAIL_1</td>
    <td align="right">        6.67</td>
    <td align="right">       60.75</td>
    <td align="right">05-JAN-00:15</td>
    <td align="right">      364.50</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LT_RETAIL_2</td>
    <td align="right">        5.44</td>
    <td align="right">       49.50</td>
    <td align="right">05-JAN-00:15</td>
    <td align="right">      297.00</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LT_RETAIL_3</td>
    <td align="right">        5.19</td>
    <td align="right">       47.25</td>
    <td align="right">05-JAN-00:15</td>
    <td align="right">      283.50</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LT_RETAIL_4</td>
    <td align="right">        5.44</td>
    <td align="right">       49.50</td>
    <td align="right">05-JAN-00:15</td>
    <td align="right">      297.00</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      184.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    45880.59</td>
    <td align="right">19-JAN-08:45</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       70.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8457.28</td>
    <td align="right">02-MAR-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       70.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8457.28</td>
    <td align="right">02-MAR-09:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Facility</td>
    <td align="right">     1122.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   174854.24</td>
    <td align="right">31-MAY-11:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Plant</td>
    <td align="right">     1122.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   174854.24</td>
    <td align="right">31-MAY-11:45</td>
  </tr>
  <tr>
    <td align="right">PowerConversion:ElectricityProduced</td>
    <td align="right">      -46.77</td>
    <td align="right">    -7285.59</td>
    <td align="right">31-MAY-11:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">DCtoACInverter Ancillary:Cogeneration:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      570.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   339763.92</td>
    <td align="right">25-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      570.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   339763.92</td>
    <td align="right">25-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      570.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   339763.92</td>
    <td align="right">25-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">      570.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   339763.92</td>
    <td align="right">25-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">      680.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   147655.36</td>
    <td align="right">14-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">      680.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   147655.36</td>
    <td align="right">14-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">      680.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   147655.36</td>
    <td align="right">14-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">      680.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   147655.36</td>
    <td align="right">14-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     -110.68</td>
    <td align="right">  -147655.36</td>
    <td align="right">14-JUN-12:00</td>
    <td align="right">   339763.92</td>
    <td align="right">25-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     -110.68</td>
    <td align="right">  -147655.36</td>
    <td align="right">14-JUN-12:00</td>
    <td align="right">   339763.92</td>
    <td align="right">25-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     -110.68</td>
    <td align="right">  -147655.36</td>
    <td align="right">14-JUN-12:00</td>
    <td align="right">   339763.92</td>
    <td align="right">25-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">     -110.68</td>
    <td align="right">  -147655.36</td>
    <td align="right">14-JUN-12:00</td>
    <td align="right">   339763.92</td>
    <td align="right">25-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic:ElectricityProduced</td>
    <td align="right">     1169.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   182139.83</td>
    <td align="right">31-MAY-11:45</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">     1375.49</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Building Facades:ExteriorLights:Electricity</td>
    <td align="right">        3.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      371.00</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Drive Through Windows:ExteriorLights:Electricity</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">       48.00</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Entry Canopies:ExteriorLights:Electricity</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">      288.00</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Main Entries:ExteriorLights:Electricity</td>
    <td align="right">        2.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">      168.00</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Other Doors:ExteriorLights:Electricity</td>
    <td align="right">        6.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">      500.49</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Parking Areas and Drives:ExteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       14.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      471.24</td>
    <td align="right">03-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Waste Water Heat Pump Preheat Loop Pump:Pumps:Electricity</td>
    <td align="right">        5.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      176.41</td>
    <td align="right">01-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Waste Water Heat Pump Loop Pump:Pumps:Electricity</td>
    <td align="right">        9.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      294.84</td>
    <td align="right">04-JAN-03:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">       99.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    38135.13</td>
    <td align="right">28-FEB-19:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Electricity</td>
    <td align="right">       99.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    38135.13</td>
    <td align="right">28-FEB-19:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Facility</td>
    <td align="right">      497.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">   115497.86</td>
    <td align="right">06-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:HVAC</td>
    <td align="right">      497.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">   115497.86</td>
    <td align="right">06-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:DistrictCooling</td>
    <td align="right">      497.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">   115497.86</td>
    <td align="right">06-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:DistrictCooling</td>
    <td align="right">      497.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">   115497.86</td>
    <td align="right">06-SEP-15:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     3235.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     3235.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     3235.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 002:WaterSystems:Water</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     3235.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     3235.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     3235.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 002:WaterSystems:MainsWater</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 107:WaterSystems:Water</td>
    <td align="right">        3.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 107:WaterSystems:MainsWater</td>
    <td align="right">        3.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 104:WaterSystems:Water</td>
    <td align="right">       11.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-12:45</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 104:WaterSystems:MainsWater</td>
    <td align="right">       11.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-12:45</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 207:WaterSystems:Water</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 207:WaterSystems:MainsWater</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 001:WaterSystems:Water</td>
    <td align="right">        4.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 001:WaterSystems:MainsWater</td>
    <td align="right">        4.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 105:WaterSystems:Water</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">13-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 105:WaterSystems:MainsWater</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">13-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 009:WaterSystems:Water</td>
    <td align="right">        4.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 009:WaterSystems:MainsWater</td>
    <td align="right">        4.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 001:WaterSystems:Water</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 001:WaterSystems:MainsWater</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 110:WaterSystems:Water</td>
    <td align="right">       51.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 110:WaterSystems:MainsWater</td>
    <td align="right">       51.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 106:WaterSystems:Water</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">18-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 106:WaterSystems:MainsWater</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">18-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 002:WaterSystems:Water</td>
    <td align="right">        5.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 002:WaterSystems:MainsWater</td>
    <td align="right">        5.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 202:WaterSystems:Water</td>
    <td align="right">       26.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">14-MAR-11:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 202:WaterSystems:MainsWater</td>
    <td align="right">       26.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">14-MAR-11:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 002:WaterSystems:Water</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 002:WaterSystems:MainsWater</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 001:WaterSystems:Water</td>
    <td align="right">       17.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 001:WaterSystems:MainsWater</td>
    <td align="right">       17.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 110:WaterSystems:Water</td>
    <td align="right">        1.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 110:WaterSystems:MainsWater</td>
    <td align="right">        1.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 109:WaterSystems:Water</td>
    <td align="right">       46.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 109:WaterSystems:MainsWater</td>
    <td align="right">       46.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 303:WaterSystems:Water</td>
    <td align="right">        1.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-02:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 303:WaterSystems:MainsWater</td>
    <td align="right">        1.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-02:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 006:WaterSystems:Water</td>
    <td align="right">       36.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">29-JUL-09:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 006:WaterSystems:MainsWater</td>
    <td align="right">       36.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">29-JUL-09:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 203:WaterSystems:Water</td>
    <td align="right">       37.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 203:WaterSystems:MainsWater</td>
    <td align="right">       37.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 003:WaterSystems:Water</td>
    <td align="right">       14.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 003:WaterSystems:MainsWater</td>
    <td align="right">       14.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 007:WaterSystems:Water</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-09:45</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 007:WaterSystems:MainsWater</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-09:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 003:WaterSystems:Water</td>
    <td align="right">       14.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">04-FEB-15:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 003:WaterSystems:MainsWater</td>
    <td align="right">       14.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">04-FEB-15:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 005:WaterSystems:Water</td>
    <td align="right">       61.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 005:WaterSystems:MainsWater</td>
    <td align="right">       61.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 204:WaterSystems:Water</td>
    <td align="right">        1.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 204:WaterSystems:MainsWater</td>
    <td align="right">        1.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 003:WaterSystems:Water</td>
    <td align="right">        4.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 003:WaterSystems:MainsWater</td>
    <td align="right">        4.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 209:WaterSystems:Water</td>
    <td align="right">       23.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 209:WaterSystems:MainsWater</td>
    <td align="right">       23.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 102:WaterSystems:Water</td>
    <td align="right">       33.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-08:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 102:WaterSystems:MainsWater</td>
    <td align="right">       33.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-08:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 004:WaterSystems:Water</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 004:WaterSystems:MainsWater</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 011:WaterSystems:Water</td>
    <td align="right">       16.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 011:WaterSystems:MainsWater</td>
    <td align="right">       16.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 004:WaterSystems:Water</td>
    <td align="right">       17.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">18-APR-19:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 004:WaterSystems:MainsWater</td>
    <td align="right">       17.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">18-APR-19:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 010:WaterSystems:Water</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">19-MAR-23:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 010:WaterSystems:MainsWater</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">19-MAR-23:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 120:WaterSystems:Water</td>
    <td align="right">        6.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 120:WaterSystems:MainsWater</td>
    <td align="right">        6.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 103:WaterSystems:Water</td>
    <td align="right">       10.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 103:WaterSystems:MainsWater</td>
    <td align="right">       10.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 102:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 102:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 012:WaterSystems:Water</td>
    <td align="right">       12.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">28-MAR-20:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 012:WaterSystems:MainsWater</td>
    <td align="right">       12.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">28-MAR-20:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 005:WaterSystems:Water</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 005:WaterSystems:MainsWater</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 115:WaterSystems:Water</td>
    <td align="right">        2.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 115:WaterSystems:MainsWater</td>
    <td align="right">        2.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 004:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 004:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 101:WaterSystems:Water</td>
    <td align="right">        7.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-MAY-21:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 101:WaterSystems:MainsWater</td>
    <td align="right">        7.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-MAY-21:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 117:WaterSystems:Water</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 117:WaterSystems:MainsWater</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 111:WaterSystems:Water</td>
    <td align="right">        7.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 111:WaterSystems:MainsWater</td>
    <td align="right">        7.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 011:WaterSystems:Water</td>
    <td align="right">        1.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 011:WaterSystems:MainsWater</td>
    <td align="right">        1.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 005:WaterSystems:Water</td>
    <td align="right">       37.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 005:WaterSystems:MainsWater</td>
    <td align="right">       37.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 105:WaterSystems:Water</td>
    <td align="right">       49.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">12-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 105:WaterSystems:MainsWater</td>
    <td align="right">       49.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">12-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 302:WaterSystems:Water</td>
    <td align="right">       10.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:45</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 302:WaterSystems:MainsWater</td>
    <td align="right">       10.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:45</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 005:WaterSystems:Water</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 005:WaterSystems:MainsWater</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 006:WaterSystems:Water</td>
    <td align="right">       44.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 006:WaterSystems:MainsWater</td>
    <td align="right">       44.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 008:WaterSystems:Water</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 008:WaterSystems:MainsWater</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 011:WaterSystems:Water</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 011:WaterSystems:MainsWater</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 116:WaterSystems:Water</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 116:WaterSystems:MainsWater</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 006:WaterSystems:Water</td>
    <td align="right">       14.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 006:WaterSystems:MainsWater</td>
    <td align="right">       14.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 209:WaterSystems:Water</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 209:WaterSystems:MainsWater</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 119:WaterSystems:Water</td>
    <td align="right">       17.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 119:WaterSystems:MainsWater</td>
    <td align="right">       17.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 010:WaterSystems:Water</td>
    <td align="right">        3.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 010:WaterSystems:MainsWater</td>
    <td align="right">        3.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 007:WaterSystems:Water</td>
    <td align="right">       40.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">17-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 007:WaterSystems:MainsWater</td>
    <td align="right">       40.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">17-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 007:WaterSystems:Water</td>
    <td align="right">       50.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-17:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 007:WaterSystems:MainsWater</td>
    <td align="right">       50.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-17:45</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 103:WaterSystems:Water</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 103:WaterSystems:MainsWater</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 103:WaterSystems:Water</td>
    <td align="right">        9.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">15-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 103:WaterSystems:MainsWater</td>
    <td align="right">        9.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">15-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 008:WaterSystems:Water</td>
    <td align="right">       45.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 008:WaterSystems:MainsWater</td>
    <td align="right">       45.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 008:WaterSystems:Water</td>
    <td align="right">       27.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 008:WaterSystems:MainsWater</td>
    <td align="right">       27.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 205:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 205:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 104:WaterSystems:Water</td>
    <td align="right">       19.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 104:WaterSystems:MainsWater</td>
    <td align="right">       19.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 009:WaterSystems:Water</td>
    <td align="right">        6.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">23-FEB-10:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 009:WaterSystems:MainsWater</td>
    <td align="right">        6.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">23-FEB-10:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 108:WaterSystems:Water</td>
    <td align="right">       54.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-FEB-15:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 108:WaterSystems:MainsWater</td>
    <td align="right">       54.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-FEB-15:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 106:WaterSystems:Water</td>
    <td align="right">       26.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 106:WaterSystems:MainsWater</td>
    <td align="right">       26.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 116:WaterSystems:Water</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 116:WaterSystems:MainsWater</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 009:WaterSystems:Water</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 009:WaterSystems:MainsWater</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 001:WaterSystems:Water</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 001:WaterSystems:MainsWater</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 109:WaterSystems:Water</td>
    <td align="right">       51.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 109:WaterSystems:MainsWater</td>
    <td align="right">       51.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 106:WaterSystems:Water</td>
    <td align="right">       21.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 106:WaterSystems:MainsWater</td>
    <td align="right">       21.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 010:WaterSystems:Water</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-19:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 010:WaterSystems:MainsWater</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-19:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 012:WaterSystems:Water</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">17-MAY-15:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 012:WaterSystems:MainsWater</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">17-MAY-15:45</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 117:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 117:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 012:WaterSystems:Water</td>
    <td align="right">        6.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-15:45</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 012:WaterSystems:MainsWater</td>
    <td align="right">        6.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-15:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 101:WaterSystems:Water</td>
    <td align="right">       17.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 101:WaterSystems:MainsWater</td>
    <td align="right">       17.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 103:WaterSystems:Water</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">16-MAR-22:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 103:WaterSystems:MainsWater</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">16-MAR-22:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 121:WaterSystems:Water</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 121:WaterSystems:MainsWater</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 101:WaterSystems:Water</td>
    <td align="right">       22.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 101:WaterSystems:MainsWater</td>
    <td align="right">       22.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 102:WaterSystems:Water</td>
    <td align="right">       31.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 102:WaterSystems:MainsWater</td>
    <td align="right">       31.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 104:WaterSystems:Water</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-23:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 104:WaterSystems:MainsWater</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-23:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 109:WaterSystems:Water</td>
    <td align="right">       12.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 109:WaterSystems:MainsWater</td>
    <td align="right">       12.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 105:WaterSystems:Water</td>
    <td align="right">       26.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">30-APR-18:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 105:WaterSystems:MainsWater</td>
    <td align="right">       26.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">30-APR-18:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 107:WaterSystems:Water</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 107:WaterSystems:MainsWater</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 107:WaterSystems:Water</td>
    <td align="right">       28.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 107:WaterSystems:MainsWater</td>
    <td align="right">       28.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 204:WaterSystems:Water</td>
    <td align="right">       72.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-18:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 204:WaterSystems:MainsWater</td>
    <td align="right">       72.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-18:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 107:WaterSystems:Water</td>
    <td align="right">       16.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">15-MAR-14:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 107:WaterSystems:MainsWater</td>
    <td align="right">       16.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">15-MAR-14:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 108:WaterSystems:Water</td>
    <td align="right">       56.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 108:WaterSystems:MainsWater</td>
    <td align="right">       56.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 108:WaterSystems:Water</td>
    <td align="right">       17.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-20:45</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 108:WaterSystems:MainsWater</td>
    <td align="right">       17.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-20:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 110:WaterSystems:Water</td>
    <td align="right">       46.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 110:WaterSystems:MainsWater</td>
    <td align="right">       46.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 302:WaterSystems:Water</td>
    <td align="right">        2.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 302:WaterSystems:MainsWater</td>
    <td align="right">        2.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 112:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 112:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 110:WaterSystems:Water</td>
    <td align="right">       12.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 110:WaterSystems:MainsWater</td>
    <td align="right">       12.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 111:WaterSystems:Water</td>
    <td align="right">       42.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 111:WaterSystems:MainsWater</td>
    <td align="right">       42.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 111:WaterSystems:Water</td>
    <td align="right">       34.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 111:WaterSystems:MainsWater</td>
    <td align="right">       34.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 101:WaterSystems:Water</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 101:WaterSystems:MainsWater</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 112:WaterSystems:Water</td>
    <td align="right">       30.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 112:WaterSystems:MainsWater</td>
    <td align="right">       30.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 112:WaterSystems:Water</td>
    <td align="right">       46.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 112:WaterSystems:MainsWater</td>
    <td align="right">       46.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 006:WaterSystems:Water</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 006:WaterSystems:MainsWater</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 113:WaterSystems:Water</td>
    <td align="right">       87.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 113:WaterSystems:MainsWater</td>
    <td align="right">       87.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 113:WaterSystems:Water</td>
    <td align="right">       33.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">31-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 113:WaterSystems:MainsWater</td>
    <td align="right">       33.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">31-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 113:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 113:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 012:WaterSystems:Water</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 012:WaterSystems:MainsWater</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 114:WaterSystems:Water</td>
    <td align="right">       13.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-10:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 114:WaterSystems:MainsWater</td>
    <td align="right">       13.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-10:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 114:WaterSystems:Water</td>
    <td align="right">       45.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-06:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 114:WaterSystems:MainsWater</td>
    <td align="right">       45.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-06:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 206:WaterSystems:Water</td>
    <td align="right">       52.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 206:WaterSystems:MainsWater</td>
    <td align="right">       52.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 114:WaterSystems:Water</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 114:WaterSystems:MainsWater</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 115:WaterSystems:Water</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 115:WaterSystems:MainsWater</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 115:WaterSystems:Water</td>
    <td align="right">       25.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 115:WaterSystems:MainsWater</td>
    <td align="right">       25.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 116:WaterSystems:Water</td>
    <td align="right">       29.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-12:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 116:WaterSystems:MainsWater</td>
    <td align="right">       29.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-12:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 116:WaterSystems:Water</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 116:WaterSystems:MainsWater</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 113:WaterSystems:Water</td>
    <td align="right">        1.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 113:WaterSystems:MainsWater</td>
    <td align="right">        1.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 004:WaterSystems:Water</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 004:WaterSystems:MainsWater</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 116:WaterSystems:Water</td>
    <td align="right">       10.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-22:45</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 116:WaterSystems:MainsWater</td>
    <td align="right">       10.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-22:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 117:WaterSystems:Water</td>
    <td align="right">       22.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">19-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 117:WaterSystems:MainsWater</td>
    <td align="right">       22.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">19-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 117:WaterSystems:Water</td>
    <td align="right">       21.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 117:WaterSystems:MainsWater</td>
    <td align="right">       21.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 104:WaterSystems:Water</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 104:WaterSystems:MainsWater</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 118:WaterSystems:Water</td>
    <td align="right">       21.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 118:WaterSystems:MainsWater</td>
    <td align="right">       21.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 205:WaterSystems:Water</td>
    <td align="right">        1.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 205:WaterSystems:MainsWater</td>
    <td align="right">        1.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 301:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 301:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 118:WaterSystems:Water</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 118:WaterSystems:MainsWater</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 001:WaterSystems:Water</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 001:WaterSystems:MainsWater</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 118:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 118:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 114:WaterSystems:Water</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 114:WaterSystems:MainsWater</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 119:WaterSystems:Water</td>
    <td align="right">       26.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-15:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 119:WaterSystems:MainsWater</td>
    <td align="right">       26.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-15:45</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 119:WaterSystems:Water</td>
    <td align="right">       11.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 119:WaterSystems:MainsWater</td>
    <td align="right">       11.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 120:WaterSystems:Water</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 120:WaterSystems:MainsWater</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 120:WaterSystems:Water</td>
    <td align="right">       23.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 120:WaterSystems:MainsWater</td>
    <td align="right">       23.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 105:WaterSystems:Water</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 105:WaterSystems:MainsWater</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 121:WaterSystems:Water</td>
    <td align="right">       23.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 121:WaterSystems:MainsWater</td>
    <td align="right">       23.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 207:WaterSystems:Water</td>
    <td align="right">        4.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 207:WaterSystems:MainsWater</td>
    <td align="right">        4.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 121:WaterSystems:Water</td>
    <td align="right">        6.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 121:WaterSystems:MainsWater</td>
    <td align="right">        6.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 201:WaterSystems:Water</td>
    <td align="right">       21.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 201:WaterSystems:MainsWater</td>
    <td align="right">       21.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 201:WaterSystems:Water</td>
    <td align="right">       26.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 201:WaterSystems:MainsWater</td>
    <td align="right">       26.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 201:WaterSystems:Water</td>
    <td align="right">       17.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 201:WaterSystems:MainsWater</td>
    <td align="right">       17.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 202:WaterSystems:Water</td>
    <td align="right">       25.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 202:WaterSystems:MainsWater</td>
    <td align="right">       25.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 205:WaterSystems:Water</td>
    <td align="right">        2.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 205:WaterSystems:MainsWater</td>
    <td align="right">        2.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 202:WaterSystems:Water</td>
    <td align="right">        3.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 202:WaterSystems:MainsWater</td>
    <td align="right">        3.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 203:WaterSystems:Water</td>
    <td align="right">       41.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-09:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 203:WaterSystems:MainsWater</td>
    <td align="right">       41.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-09:45</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 203:WaterSystems:Water</td>
    <td align="right">       13.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-MAR-08:45</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 203:WaterSystems:MainsWater</td>
    <td align="right">       13.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-MAR-08:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 204:WaterSystems:Water</td>
    <td align="right">       44.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-APR-01:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 204:WaterSystems:MainsWater</td>
    <td align="right">       44.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-APR-01:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 204:WaterSystems:Water</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 204:WaterSystems:MainsWater</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 205:WaterSystems:Water</td>
    <td align="right">       56.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 205:WaterSystems:MainsWater</td>
    <td align="right">       56.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 205:WaterSystems:Water</td>
    <td align="right">        5.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 205:WaterSystems:MainsWater</td>
    <td align="right">        5.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 206:WaterSystems:Water</td>
    <td align="right">       61.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 206:WaterSystems:MainsWater</td>
    <td align="right">       61.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 206:WaterSystems:Water</td>
    <td align="right">        9.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 206:WaterSystems:MainsWater</td>
    <td align="right">        9.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 207:WaterSystems:Water</td>
    <td align="right">       40.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 207:WaterSystems:MainsWater</td>
    <td align="right">       40.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 207:WaterSystems:Water</td>
    <td align="right">       27.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-00:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 207:WaterSystems:MainsWater</td>
    <td align="right">       27.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-00:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 208:WaterSystems:Water</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 208:WaterSystems:MainsWater</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 208:WaterSystems:Water</td>
    <td align="right">       30.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 208:WaterSystems:MainsWater</td>
    <td align="right">       30.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 208:WaterSystems:Water</td>
    <td align="right">       21.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-18:45</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 208:WaterSystems:MainsWater</td>
    <td align="right">       21.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-18:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 209:WaterSystems:Water</td>
    <td align="right">       29.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-19:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 209:WaterSystems:MainsWater</td>
    <td align="right">       29.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-19:45</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 209:WaterSystems:Water</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">16-DEC-19:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 209:WaterSystems:MainsWater</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">16-DEC-19:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 301:WaterSystems:Water</td>
    <td align="right">       12.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 301:WaterSystems:MainsWater</td>
    <td align="right">       12.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 301:WaterSystems:Water</td>
    <td align="right">        5.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 301:WaterSystems:MainsWater</td>
    <td align="right">        5.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 104:WaterSystems:Water</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 104:WaterSystems:MainsWater</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 302:WaterSystems:Water</td>
    <td align="right">       80.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 302:WaterSystems:MainsWater</td>
    <td align="right">       80.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 302:WaterSystems:Water</td>
    <td align="right">       70.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">19-JAN-23:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 302:WaterSystems:MainsWater</td>
    <td align="right">       70.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">19-JAN-23:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 003:WaterSystems:Water</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 003:WaterSystems:MainsWater</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 102:WaterSystems:Water</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 102:WaterSystems:MainsWater</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 303:WaterSystems:Water</td>
    <td align="right">       41.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 303:WaterSystems:MainsWater</td>
    <td align="right">       41.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 303:WaterSystems:Water</td>
    <td align="right">       30.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 303:WaterSystems:MainsWater</td>
    <td align="right">       30.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 118:WaterSystems:Water</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 118:WaterSystems:MainsWater</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 120:WaterSystems:Water</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 120:WaterSystems:MainsWater</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 208:WaterSystems:Water</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 208:WaterSystems:MainsWater</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 115:WaterSystems:Water</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 115:WaterSystems:MainsWater</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 201:WaterSystems:Water</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 201:WaterSystems:MainsWater</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 011:WaterSystems:Water</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 011:WaterSystems:MainsWater</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 118:WaterSystems:Water</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 118:WaterSystems:MainsWater</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 111:WaterSystems:Water</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 111:WaterSystems:MainsWater</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 204:WaterSystems:Water</td>
    <td align="right">        2.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 204:WaterSystems:MainsWater</td>
    <td align="right">        2.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 010:WaterSystems:Water</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 010:WaterSystems:MainsWater</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 011:WaterSystems:Water</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 011:WaterSystems:MainsWater</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 107:WaterSystems:Water</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 107:WaterSystems:MainsWater</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 121:WaterSystems:Water</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 121:WaterSystems:MainsWater</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 120:WaterSystems:Water</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 120:WaterSystems:MainsWater</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 112:WaterSystems:Water</td>
    <td align="right">        1.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 112:WaterSystems:MainsWater</td>
    <td align="right">        1.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 106:WaterSystems:Water</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 106:WaterSystems:MainsWater</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 009:WaterSystems:Water</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 009:WaterSystems:MainsWater</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 008:WaterSystems:Water</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 008:WaterSystems:MainsWater</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 105:WaterSystems:Water</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 105:WaterSystems:MainsWater</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 002:WaterSystems:Water</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 002:WaterSystems:MainsWater</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 003:WaterSystems:Water</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 003:WaterSystems:MainsWater</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 004:WaterSystems:Water</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 004:WaterSystems:MainsWater</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 006:WaterSystems:Water</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 006:WaterSystems:MainsWater</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 109:WaterSystems:Water</td>
    <td align="right">        1.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 109:WaterSystems:MainsWater</td>
    <td align="right">        1.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 007:WaterSystems:Water</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 007:WaterSystems:MainsWater</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 009:WaterSystems:Water</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 009:WaterSystems:MainsWater</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 101:WaterSystems:Water</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 101:WaterSystems:MainsWater</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 010:WaterSystems:Water</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 010:WaterSystems:MainsWater</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 106:WaterSystems:Water</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 106:WaterSystems:MainsWater</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 108:WaterSystems:Water</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 108:WaterSystems:MainsWater</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 109:WaterSystems:Water</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 109:WaterSystems:MainsWater</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 110:WaterSystems:Water</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 110:WaterSystems:MainsWater</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 202:WaterSystems:Water</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 202:WaterSystems:MainsWater</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 112:WaterSystems:Water</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 112:WaterSystems:MainsWater</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 113:WaterSystems:Water</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 113:WaterSystems:MainsWater</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 115:WaterSystems:Water</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 115:WaterSystems:MainsWater</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 117:WaterSystems:Water</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 117:WaterSystems:MainsWater</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 119:WaterSystems:Water</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 119:WaterSystems:MainsWater</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 119:WaterSystems:Water</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 119:WaterSystems:MainsWater</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 303:WaterSystems:Water</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 303:WaterSystems:MainsWater</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 121:WaterSystems:Water</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 121:WaterSystems:MainsWater</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 203:WaterSystems:Water</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 203:WaterSystems:MainsWater</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 206:WaterSystems:Water</td>
    <td align="right">        1.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 206:WaterSystems:MainsWater</td>
    <td align="right">        1.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 301:WaterSystems:Water</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 301:WaterSystems:MainsWater</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 302:WaterSystems:Water</td>
    <td align="right">        1.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 302:WaterSystems:MainsWater</td>
    <td align="right">        1.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 002:WaterSystems:Water</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 002:WaterSystems:MainsWater</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 005:WaterSystems:Water</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 005:WaterSystems:MainsWater</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 007:WaterSystems:Water</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 007:WaterSystems:MainsWater</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 008:WaterSystems:Water</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 008:WaterSystems:MainsWater</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 012:WaterSystems:Water</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 012:WaterSystems:MainsWater</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 102:WaterSystems:Water</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 102:WaterSystems:MainsWater</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 103:WaterSystems:Water</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 103:WaterSystems:MainsWater</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 108:WaterSystems:Water</td>
    <td align="right">        1.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 108:WaterSystems:MainsWater</td>
    <td align="right">        1.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 111:WaterSystems:Water</td>
    <td align="right">        1.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 111:WaterSystems:MainsWater</td>
    <td align="right">        1.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 114:WaterSystems:Water</td>
    <td align="right">        1.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 114:WaterSystems:MainsWater</td>
    <td align="right">        1.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 201:WaterSystems:Water</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 201:WaterSystems:MainsWater</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 202:WaterSystems:Water</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 202:WaterSystems:MainsWater</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 203:WaterSystems:Water</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 203:WaterSystems:MainsWater</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 206:WaterSystems:Water</td>
    <td align="right">        2.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 206:WaterSystems:MainsWater</td>
    <td align="right">        2.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 207:WaterSystems:Water</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 207:WaterSystems:MainsWater</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 208:WaterSystems:Water</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 208:WaterSystems:MainsWater</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 209:WaterSystems:Water</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 209:WaterSystems:MainsWater</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 301:WaterSystems:Water</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 301:WaterSystems:MainsWater</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 303:WaterSystems:Water</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 303:WaterSystems:MainsWater</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-21:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     1301.89</td>
    <td align="right">    13656.22</td>
    <td align="right">04-MAR-04:00</td>
    <td align="right">   171620.40</td>
    <td align="right">21-FEB-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      987.98</td>
    <td align="right">    13302.15</td>
    <td align="right">25-MAR-10:00</td>
    <td align="right">    77903.46</td>
    <td align="right">27-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:0_BDRM_1_2</td>
    <td align="right">        5.91</td>
    <td align="right">        1.01</td>
    <td align="right">04-MAR-12:00</td>
    <td align="right">     1915.56</td>
    <td align="right">19-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        4.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14235.22</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:0_BDRM_1_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       35.91</td>
    <td align="right">04-MAR-11:45</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">        4.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14235.22</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      983.14</td>
    <td align="right">    13295.08</td>
    <td align="right">25-MAR-10:00</td>
    <td align="right">    77903.46</td>
    <td align="right">27-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:0_BDRM_1_2</td>
    <td align="right">        5.91</td>
    <td align="right">        0.00</td>
    <td align="right">04-MAR-10:45</td>
    <td align="right">     1915.56</td>
    <td align="right">19-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">      983.14</td>
    <td align="right">    13295.08</td>
    <td align="right">25-MAR-10:00</td>
    <td align="right">    77903.46</td>
    <td align="right">27-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:0_BDRM_1_3</td>
    <td align="right">       19.91</td>
    <td align="right">      244.70</td>
    <td align="right">25-MAR-08:15</td>
    <td align="right">     4552.92</td>
    <td align="right">10-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:0_BDRM_1_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:0_BDRM_1_3</td>
    <td align="right">       19.91</td>
    <td align="right">      244.70</td>
    <td align="right">25-MAR-08:15</td>
    <td align="right">     4552.92</td>
    <td align="right">10-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:0_BDRM_1_4</td>
    <td align="right">        8.12</td>
    <td align="right">       16.65</td>
    <td align="right">08-JAN-05:00</td>
    <td align="right">     1516.88</td>
    <td align="right">03-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:0_BDRM_1_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:0_BDRM_1_4</td>
    <td align="right">        8.12</td>
    <td align="right">       16.65</td>
    <td align="right">08-JAN-05:00</td>
    <td align="right">     1516.88</td>
    <td align="right">03-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:0_BDRM_2_2</td>
    <td align="right">        4.68</td>
    <td align="right">        0.02</td>
    <td align="right">29-OCT-11:30</td>
    <td align="right">     1897.52</td>
    <td align="right">04-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:0_BDRM_2_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       69.53</td>
    <td align="right">05-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:0_BDRM_2_2</td>
    <td align="right">        4.68</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-13:00</td>
    <td align="right">     1897.52</td>
    <td align="right">04-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:0_BDRM_2_3</td>
    <td align="right">       15.46</td>
    <td align="right">      102.44</td>
    <td align="right">11-JAN-13:00</td>
    <td align="right">     5095.55</td>
    <td align="right">01-AUG-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:0_BDRM_2_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:0_BDRM_2_3</td>
    <td align="right">       15.46</td>
    <td align="right">      102.44</td>
    <td align="right">11-JAN-13:00</td>
    <td align="right">     5095.55</td>
    <td align="right">01-AUG-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:0_BDRM_2_4</td>
    <td align="right">        6.28</td>
    <td align="right">        0.05</td>
    <td align="right">01-DEC-12:45</td>
    <td align="right">     1373.01</td>
    <td align="right">01-AUG-20:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:0_BDRM_2_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       60.28</td>
    <td align="right">08-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:0_BDRM_2_4</td>
    <td align="right">        6.28</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-03:15</td>
    <td align="right">     1373.01</td>
    <td align="right">01-AUG-20:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:0_BDRM_3_2</td>
    <td align="right">        4.92</td>
    <td align="right">        0.04</td>
    <td align="right">19-NOV-11:00</td>
    <td align="right">     1713.93</td>
    <td align="right">13-AUG-22:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:0_BDRM_3_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       63.10</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:0_BDRM_3_2</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-11:00</td>
    <td align="right">     1713.93</td>
    <td align="right">13-AUG-22:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:0_BDRM_3_3</td>
    <td align="right">       16.07</td>
    <td align="right">      115.08</td>
    <td align="right">11-JAN-13:00</td>
    <td align="right">     5183.37</td>
    <td align="right">29-APR-09:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:0_BDRM_3_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:0_BDRM_3_3</td>
    <td align="right">       16.07</td>
    <td align="right">      115.08</td>
    <td align="right">11-JAN-13:00</td>
    <td align="right">     5183.37</td>
    <td align="right">29-APR-09:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:0_BDRM_3_4</td>
    <td align="right">        6.39</td>
    <td align="right">        3.07</td>
    <td align="right">01-DEC-11:30</td>
    <td align="right">     1906.91</td>
    <td align="right">19-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:0_BDRM_3_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       10.15</td>
    <td align="right">01-DEC-11:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:0_BDRM_3_4</td>
    <td align="right">        6.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-11:30</td>
    <td align="right">     1906.91</td>
    <td align="right">19-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:0_BDRM_4_2</td>
    <td align="right">        4.93</td>
    <td align="right">        0.25</td>
    <td align="right">04-MAR-15:00</td>
    <td align="right">     1359.85</td>
    <td align="right">04-AUG-12:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:0_BDRM_4_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       58.63</td>
    <td align="right">05-APR-11:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:0_BDRM_4_2</td>
    <td align="right">        4.93</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-11:00</td>
    <td align="right">     1359.85</td>
    <td align="right">04-AUG-12:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:0_BDRM_4_3</td>
    <td align="right">       15.98</td>
    <td align="right">      148.21</td>
    <td align="right">11-JAN-12:30</td>
    <td align="right">     3170.86</td>
    <td align="right">31-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:0_BDRM_4_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:0_BDRM_4_3</td>
    <td align="right">       15.98</td>
    <td align="right">      148.21</td>
    <td align="right">11-JAN-12:30</td>
    <td align="right">     3170.86</td>
    <td align="right">31-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:0_BDRM_4_4</td>
    <td align="right">        6.47</td>
    <td align="right">        1.41</td>
    <td align="right">01-DEC-11:30</td>
    <td align="right">     1373.40</td>
    <td align="right">01-AUG-15:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:0_BDRM_4_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        3.19</td>
    <td align="right">01-DEC-11:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:0_BDRM_4_4</td>
    <td align="right">        6.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-11:30</td>
    <td align="right">     1373.40</td>
    <td align="right">01-AUG-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_1_2</td>
    <td align="right">        8.10</td>
    <td align="right">        4.50</td>
    <td align="right">05-APR-09:15</td>
    <td align="right">     2743.22</td>
    <td align="right">24-SEP-21:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_1_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        7.91</td>
    <td align="right">04-MAR-11:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_1_2</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">04-MAR-10:45</td>
    <td align="right">     2743.22</td>
    <td align="right">24-SEP-21:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_1_3</td>
    <td align="right">       26.17</td>
    <td align="right">      341.99</td>
    <td align="right">25-MAR-08:15</td>
    <td align="right">     6979.84</td>
    <td align="right">19-OCT-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_1_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_1_3</td>
    <td align="right">       26.17</td>
    <td align="right">      341.99</td>
    <td align="right">25-MAR-08:15</td>
    <td align="right">     6979.84</td>
    <td align="right">19-OCT-07:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_1_4</td>
    <td align="right">       10.48</td>
    <td align="right">        0.46</td>
    <td align="right">08-JAN-05:00</td>
    <td align="right">     1812.63</td>
    <td align="right">26-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_1_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_1_4</td>
    <td align="right">       10.48</td>
    <td align="right">        0.46</td>
    <td align="right">08-JAN-05:00</td>
    <td align="right">     1812.63</td>
    <td align="right">26-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_2_2</td>
    <td align="right">        8.39</td>
    <td align="right">       14.72</td>
    <td align="right">04-MAR-10:30</td>
    <td align="right">     1942.91</td>
    <td align="right">18-OCT-08:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_2_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        2.13</td>
    <td align="right">04-MAR-10:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_2_2</td>
    <td align="right">        8.39</td>
    <td align="right">       14.72</td>
    <td align="right">04-MAR-10:30</td>
    <td align="right">     1942.91</td>
    <td align="right">18-OCT-08:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_2_3</td>
    <td align="right">       25.94</td>
    <td align="right">      383.21</td>
    <td align="right">10-FEB-05:00</td>
    <td align="right">     5488.31</td>
    <td align="right">17-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_2_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_2_3</td>
    <td align="right">       25.94</td>
    <td align="right">      383.21</td>
    <td align="right">10-FEB-05:00</td>
    <td align="right">     5488.31</td>
    <td align="right">17-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_2_4</td>
    <td align="right">       10.88</td>
    <td align="right">       51.46</td>
    <td align="right">08-JAN-05:00</td>
    <td align="right">     3128.78</td>
    <td align="right">26-JAN-12:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_2_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_2_4</td>
    <td align="right">       10.88</td>
    <td align="right">       51.46</td>
    <td align="right">08-JAN-05:00</td>
    <td align="right">     3128.78</td>
    <td align="right">26-JAN-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_3_2</td>
    <td align="right">        8.04</td>
    <td align="right">        3.93</td>
    <td align="right">04-MAR-10:45</td>
    <td align="right">     2059.63</td>
    <td align="right">18-OCT-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_3_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        3.93</td>
    <td align="right">04-MAR-10:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_3_2</td>
    <td align="right">        8.04</td>
    <td align="right">        0.00</td>
    <td align="right">04-MAR-10:45</td>
    <td align="right">     2059.63</td>
    <td align="right">18-OCT-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_3_3</td>
    <td align="right">       25.81</td>
    <td align="right">      383.16</td>
    <td align="right">10-FEB-05:00</td>
    <td align="right">     5480.26</td>
    <td align="right">17-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_3_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_3_3</td>
    <td align="right">       25.81</td>
    <td align="right">      383.16</td>
    <td align="right">10-FEB-05:00</td>
    <td align="right">     5480.26</td>
    <td align="right">17-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_3_4</td>
    <td align="right">       10.59</td>
    <td align="right">       48.56</td>
    <td align="right">08-JAN-05:00</td>
    <td align="right">     2419.54</td>
    <td align="right">07-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_3_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_3_4</td>
    <td align="right">       10.59</td>
    <td align="right">       48.56</td>
    <td align="right">08-JAN-05:00</td>
    <td align="right">     2419.54</td>
    <td align="right">07-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_4_2</td>
    <td align="right">        6.72</td>
    <td align="right">        0.11</td>
    <td align="right">20-NOV-11:45</td>
    <td align="right">     2950.90</td>
    <td align="right">19-JUL-12:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_4_2</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      125.43</td>
    <td align="right">05-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_4_2</td>
    <td align="right">        6.71</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-12:45</td>
    <td align="right">     2950.90</td>
    <td align="right">19-JUL-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_4_3</td>
    <td align="right">       20.69</td>
    <td align="right">      133.85</td>
    <td align="right">16-JAN-13:00</td>
    <td align="right">     4009.57</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_4_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_4_3</td>
    <td align="right">       20.69</td>
    <td align="right">      133.85</td>
    <td align="right">16-JAN-13:00</td>
    <td align="right">     4009.57</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_4_4</td>
    <td align="right">        8.73</td>
    <td align="right">        1.16</td>
    <td align="right">17-JAN-11:00</td>
    <td align="right">     1938.11</td>
    <td align="right">26-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_4_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       40.71</td>
    <td align="right">01-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_4_4</td>
    <td align="right">        8.73</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-03:30</td>
    <td align="right">     1938.11</td>
    <td align="right">26-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_5_2</td>
    <td align="right">        7.20</td>
    <td align="right">        0.03</td>
    <td align="right">04-FEB-14:15</td>
    <td align="right">     2147.02</td>
    <td align="right">03-AUG-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_5_2</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      121.31</td>
    <td align="right">05-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_5_2</td>
    <td align="right">        7.19</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-13:00</td>
    <td align="right">     2147.02</td>
    <td align="right">03-AUG-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_5_3</td>
    <td align="right">       20.85</td>
    <td align="right">      157.19</td>
    <td align="right">11-JAN-13:00</td>
    <td align="right">     4087.66</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_5_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_5_3</td>
    <td align="right">       20.85</td>
    <td align="right">      157.19</td>
    <td align="right">11-JAN-13:00</td>
    <td align="right">     4087.66</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_5_4</td>
    <td align="right">        8.90</td>
    <td align="right">        0.24</td>
    <td align="right">22-MAR-05:15</td>
    <td align="right">     2382.04</td>
    <td align="right">03-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_5_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.09</td>
    <td align="right">01-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_5_4</td>
    <td align="right">        8.90</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-04:00</td>
    <td align="right">     2382.04</td>
    <td align="right">03-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_6_2</td>
    <td align="right">        6.54</td>
    <td align="right">        0.25</td>
    <td align="right">22-FEB-11:15</td>
    <td align="right">     2027.01</td>
    <td align="right">01-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_6_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       84.37</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_6_2</td>
    <td align="right">        6.53</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-11:00</td>
    <td align="right">     2027.01</td>
    <td align="right">01-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_6_3</td>
    <td align="right">       20.86</td>
    <td align="right">      147.62</td>
    <td align="right">11-JAN-13:00</td>
    <td align="right">     5384.49</td>
    <td align="right">23-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_6_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_6_3</td>
    <td align="right">       20.86</td>
    <td align="right">      147.62</td>
    <td align="right">11-JAN-13:00</td>
    <td align="right">     5384.49</td>
    <td align="right">23-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_6_4</td>
    <td align="right">        8.38</td>
    <td align="right">        3.85</td>
    <td align="right">01-DEC-11:30</td>
    <td align="right">     2572.17</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_6_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       12.78</td>
    <td align="right">01-DEC-11:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_6_4</td>
    <td align="right">        8.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-11:30</td>
    <td align="right">     2572.17</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_7_2</td>
    <td align="right">        8.50</td>
    <td align="right">        1.14</td>
    <td align="right">05-APR-09:15</td>
    <td align="right">     1372.49</td>
    <td align="right">22-SEP-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_7_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       70.10</td>
    <td align="right">04-MAR-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_7_2</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">04-MAR-10:45</td>
    <td align="right">     1372.49</td>
    <td align="right">22-SEP-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_7_3</td>
    <td align="right">       26.93</td>
    <td align="right">      396.71</td>
    <td align="right">25-MAR-08:15</td>
    <td align="right">     4501.93</td>
    <td align="right">11-NOV-10:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_7_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_7_3</td>
    <td align="right">       26.93</td>
    <td align="right">      396.71</td>
    <td align="right">25-MAR-08:15</td>
    <td align="right">     4501.93</td>
    <td align="right">11-NOV-10:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1_BDRM_7_4</td>
    <td align="right">       11.46</td>
    <td align="right">        1.24</td>
    <td align="right">08-JAN-04:45</td>
    <td align="right">     2707.16</td>
    <td align="right">17-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1_BDRM_7_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       18.10</td>
    <td align="right">08-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1_BDRM_7_4</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-04:45</td>
    <td align="right">     2707.16</td>
    <td align="right">17-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2_BDRM_1_2</td>
    <td align="right">       11.46</td>
    <td align="right">        0.91</td>
    <td align="right">06-JAN-10:00</td>
    <td align="right">     2768.48</td>
    <td align="right">25-SEP-12:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2_BDRM_1_2</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      240.22</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2_BDRM_1_2</td>
    <td align="right">       11.45</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-02:30</td>
    <td align="right">     2768.48</td>
    <td align="right">25-SEP-12:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2_BDRM_1_3</td>
    <td align="right">       35.27</td>
    <td align="right">      186.85</td>
    <td align="right">08-JAN-06:00</td>
    <td align="right">     9152.19</td>
    <td align="right">12-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2_BDRM_1_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2_BDRM_1_3</td>
    <td align="right">       35.27</td>
    <td align="right">      186.85</td>
    <td align="right">08-JAN-06:00</td>
    <td align="right">     9152.19</td>
    <td align="right">12-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2_BDRM_1_4</td>
    <td align="right">       17.16</td>
    <td align="right">        0.05</td>
    <td align="right">06-JAN-17:30</td>
    <td align="right">     2616.12</td>
    <td align="right">13-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2_BDRM_1_4</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      411.14</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2_BDRM_1_4</td>
    <td align="right">       17.13</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-04:45</td>
    <td align="right">     2616.12</td>
    <td align="right">13-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2_BDRM_2_2</td>
    <td align="right">        9.92</td>
    <td align="right">        0.05</td>
    <td align="right">07-JAN-22:00</td>
    <td align="right">     1827.61</td>
    <td align="right">26-SEP-11:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2_BDRM_2_2</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      337.00</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2_BDRM_2_2</td>
    <td align="right">        9.84</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-24:00</td>
    <td align="right">     1827.61</td>
    <td align="right">26-SEP-11:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2_BDRM_2_3</td>
    <td align="right">       29.53</td>
    <td align="right">        2.83</td>
    <td align="right">17-JAN-11:00</td>
    <td align="right">     3233.65</td>
    <td align="right">06-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2_BDRM_2_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      135.26</td>
    <td align="right">17-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2_BDRM_2_3</td>
    <td align="right">       29.53</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-11:15</td>
    <td align="right">     3233.65</td>
    <td align="right">06-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2_BDRM_2_4</td>
    <td align="right">       14.26</td>
    <td align="right">        0.00</td>
    <td align="right">13-DEC-05:00</td>
    <td align="right">     3580.09</td>
    <td align="right">23-JUN-18:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2_BDRM_2_4</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      560.27</td>
    <td align="right">06-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2_BDRM_2_4</td>
    <td align="right">       14.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-05:00</td>
    <td align="right">     3580.09</td>
    <td align="right">23-JUN-18:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2_BDRM_3_2</td>
    <td align="right">       11.44</td>
    <td align="right">        0.15</td>
    <td align="right">17-JAN-16:00</td>
    <td align="right">     3344.52</td>
    <td align="right">04-AUG-09:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2_BDRM_3_2</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      149.83</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2_BDRM_3_2</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-01:15</td>
    <td align="right">     3344.52</td>
    <td align="right">04-AUG-09:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2_BDRM_3_3</td>
    <td align="right">       28.46</td>
    <td align="right">        2.54</td>
    <td align="right">01-DEC-12:45</td>
    <td align="right">     5140.00</td>
    <td align="right">05-AUG-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2_BDRM_3_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       95.71</td>
    <td align="right">01-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2_BDRM_3_3</td>
    <td align="right">       28.46</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-11:30</td>
    <td align="right">     5140.00</td>
    <td align="right">05-AUG-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2_BDRM_3_4</td>
    <td align="right">       12.91</td>
    <td align="right">        0.01</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">     3151.13</td>
    <td align="right">26-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2_BDRM_3_4</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      521.47</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2_BDRM_3_4</td>
    <td align="right">       12.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-05:00</td>
    <td align="right">     3151.13</td>
    <td align="right">26-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:3_BDRM_1_3</td>
    <td align="right">       45.49</td>
    <td align="right">      255.43</td>
    <td align="right">08-JAN-06:00</td>
    <td align="right">     5907.64</td>
    <td align="right">05-OCT-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:3_BDRM_1_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:3_BDRM_1_3</td>
    <td align="right">       45.49</td>
    <td align="right">      255.43</td>
    <td align="right">08-JAN-06:00</td>
    <td align="right">     5907.64</td>
    <td align="right">05-OCT-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:3_BDRM_1_4</td>
    <td align="right">       19.11</td>
    <td align="right">        0.58</td>
    <td align="right">03-JAN-01:45</td>
    <td align="right">     3471.69</td>
    <td align="right">20-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:3_BDRM_1_4</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      508.08</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:3_BDRM_1_4</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-24:00</td>
    <td align="right">     3471.69</td>
    <td align="right">20-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:3_BDRM_2_2</td>
    <td align="right">       15.60</td>
    <td align="right">        1.52</td>
    <td align="right">04-MAR-10:30</td>
    <td align="right">     2759.74</td>
    <td align="right">31-OCT-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:3_BDRM_2_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      150.49</td>
    <td align="right">04-MAR-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:3_BDRM_2_2</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-03:30</td>
    <td align="right">     2759.74</td>
    <td align="right">31-OCT-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATHRM_1</td>
    <td align="right">        1.24</td>
    <td align="right">        0.01</td>
    <td align="right">18-NOV-12:15</td>
    <td align="right">      173.62</td>
    <td align="right">21-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATHRM_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       48.68</td>
    <td align="right">08-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATHRM_1</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-02:15</td>
    <td align="right">      173.62</td>
    <td align="right">21-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATHRM_2</td>
    <td align="right">        1.23</td>
    <td align="right">        0.01</td>
    <td align="right">13-FEB-06:45</td>
    <td align="right">      166.08</td>
    <td align="right">25-SEP-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATHRM_2</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       67.74</td>
    <td align="right">08-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATHRM_2</td>
    <td align="right">        1.22</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-05:15</td>
    <td align="right">      166.08</td>
    <td align="right">25-SEP-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:COFFEE_SHOP</td>
    <td align="right">       94.58</td>
    <td align="right">        0.61</td>
    <td align="right">02-MAR-04:15</td>
    <td align="right">    11247.47</td>
    <td align="right">09-JAN-03:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:COFFEE_SHOP</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8889.06</td>
    <td align="right">06-JAN-03:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:COFFEE_SHOP</td>
    <td align="right">       93.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:45</td>
    <td align="right">     6383.23</td>
    <td align="right">25-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:COMMUNITY_RM</td>
    <td align="right">       29.93</td>
    <td align="right">        0.01</td>
    <td align="right">14-MAR-02:30</td>
    <td align="right">     2894.13</td>
    <td align="right">28-AUG-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:COMMUNITY_RM</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      400.93</td>
    <td align="right">17-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:COMMUNITY_RM</td>
    <td align="right">       29.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2894.13</td>
    <td align="right">28-AUG-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ELEVATOR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ELEVATOR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ELEVATOR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ELEVATOR_1_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ELEVATOR_1_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ELEVATOR_1_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ELEVATOR_1_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ELEVATOR_1_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ELEVATOR_1_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ELEVATOR_1_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ELEVATOR_1_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ELEVATOR_1_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ELEVATOR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ELEVATOR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ELEVATOR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ELEVATOR_2_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ELEVATOR_2_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ELEVATOR_2_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ELEVATOR_2_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ELEVATOR_2_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ELEVATOR_2_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ELEVATOR_2_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ELEVATOR_2_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ELEVATOR_2_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GARBAGE 1</td>
    <td align="right">        4.84</td>
    <td align="right">        0.00</td>
    <td align="right">07-SEP-13:30</td>
    <td align="right">      396.81</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GARBAGE 1</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      245.85</td>
    <td align="right">29-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GARBAGE 1</td>
    <td align="right">        4.81</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-12:15</td>
    <td align="right">      396.81</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GYM 1</td>
    <td align="right">       45.38</td>
    <td align="right">        0.00</td>
    <td align="right">25-NOV-05:00</td>
    <td align="right">     3333.83</td>
    <td align="right">03-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GYM 1</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      426.97</td>
    <td align="right">06-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GYM 1</td>
    <td align="right">       45.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     3333.83</td>
    <td align="right">03-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LOBBY_ENTRY</td>
    <td align="right">       13.06</td>
    <td align="right">        0.01</td>
    <td align="right">10-DEC-07:00</td>
    <td align="right">     2870.21</td>
    <td align="right">08-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LOBBY_ENTRY</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2450.76</td>
    <td align="right">08-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LOBBY_ENTRY</td>
    <td align="right">       12.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-05:45</td>
    <td align="right">     1068.42</td>
    <td align="right">11-FEB-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LT_RETAIL_1</td>
    <td align="right">       32.27</td>
    <td align="right">        3.38</td>
    <td align="right">14-JUL-08:45</td>
    <td align="right">     4485.84</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LT_RETAIL_1</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3266.62</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LT_RETAIL_1</td>
    <td align="right">       31.76</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-07:45</td>
    <td align="right">     2246.77</td>
    <td align="right">21-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LT_RETAIL_2</td>
    <td align="right">       26.86</td>
    <td align="right">        0.94</td>
    <td align="right">01-JAN-06:45</td>
    <td align="right">     3706.18</td>
    <td align="right">10-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LT_RETAIL_2</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2761.40</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LT_RETAIL_2</td>
    <td align="right">       26.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:45</td>
    <td align="right">     2049.16</td>
    <td align="right">21-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LT_RETAIL_3</td>
    <td align="right">       22.40</td>
    <td align="right">        0.46</td>
    <td align="right">18-FEB-08:00</td>
    <td align="right">     3535.11</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LT_RETAIL_3</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2577.71</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LT_RETAIL_3</td>
    <td align="right">       21.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">     1667.45</td>
    <td align="right">01-MAR-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LT_RETAIL_4</td>
    <td align="right">       23.94</td>
    <td align="right">        0.05</td>
    <td align="right">07-DEC-08:15</td>
    <td align="right">     3700.80</td>
    <td align="right">09-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LT_RETAIL_4</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2838.38</td>
    <td align="right">09-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LT_RETAIL_4</td>
    <td align="right">       23.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:45</td>
    <td align="right">     2039.64</td>
    <td align="right">07-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIL_SHIPPING</td>
    <td align="right">        4.73</td>
    <td align="right">        0.08</td>
    <td align="right">16-JUN-08:45</td>
    <td align="right">      382.95</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIL_SHIPPING</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      249.85</td>
    <td align="right">29-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIL_SHIPPING</td>
    <td align="right">        4.69</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-12:00</td>
    <td align="right">      382.95</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE 1</td>
    <td align="right">        9.56</td>
    <td align="right">        0.07</td>
    <td align="right">28-APR-14:45</td>
    <td align="right">     2055.86</td>
    <td align="right">08-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE 1</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1700.01</td>
    <td align="right">08-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE 1</td>
    <td align="right">        9.51</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-07:45</td>
    <td align="right">     1198.39</td>
    <td align="right">24-SEP-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STAIRWELL_1_2</td>
    <td align="right">        2.03</td>
    <td align="right">        0.01</td>
    <td align="right">22-FEB-13:30</td>
    <td align="right">      147.29</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STAIRWELL_1_2</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       74.79</td>
    <td align="right">29-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STAIRWELL_1_2</td>
    <td align="right">        2.02</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-12:45</td>
    <td align="right">      147.29</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STAIRWELL_1_3</td>
    <td align="right">        4.64</td>
    <td align="right">        0.05</td>
    <td align="right">19-JUL-13:00</td>
    <td align="right">      316.97</td>
    <td align="right">11-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STAIRWELL_1_3</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      129.32</td>
    <td align="right">29-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STAIRWELL_1_3</td>
    <td align="right">        4.64</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-11:00</td>
    <td align="right">      316.97</td>
    <td align="right">11-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STAIRWELL_1_4</td>
    <td align="right">        2.13</td>
    <td align="right">        0.06</td>
    <td align="right">24-SEP-11:45</td>
    <td align="right">      143.40</td>
    <td align="right">11-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STAIRWELL_1_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       58.45</td>
    <td align="right">29-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STAIRWELL_1_4</td>
    <td align="right">        2.13</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-13:00</td>
    <td align="right">      143.40</td>
    <td align="right">11-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STAIRWELL_2_2</td>
    <td align="right">        2.20</td>
    <td align="right">        0.03</td>
    <td align="right">17-JAN-15:30</td>
    <td align="right">      155.89</td>
    <td align="right">11-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STAIRWELL_2_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       71.68</td>
    <td align="right">29-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STAIRWELL_2_2</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-12:15</td>
    <td align="right">      155.89</td>
    <td align="right">11-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STAIRWELL_2_3</td>
    <td align="right">        4.96</td>
    <td align="right">        0.01</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">      335.00</td>
    <td align="right">11-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STAIRWELL_2_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      122.39</td>
    <td align="right">29-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STAIRWELL_2_3</td>
    <td align="right">        4.96</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-13:45</td>
    <td align="right">      335.00</td>
    <td align="right">11-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STAIRWELL_2_4</td>
    <td align="right">        2.30</td>
    <td align="right">        0.11</td>
    <td align="right">19-NOV-13:15</td>
    <td align="right">      152.19</td>
    <td align="right">11-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STAIRWELL_2_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       54.69</td>
    <td align="right">29-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STAIRWELL_2_4</td>
    <td align="right">        2.30</td>
    <td align="right">        0.00</td>
    <td align="right">18-JAN-12:00</td>
    <td align="right">      152.19</td>
    <td align="right">11-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STAIR_1</td>
    <td align="right">        1.97</td>
    <td align="right">        0.01</td>
    <td align="right">10-NOV-15:15</td>
    <td align="right">      142.89</td>
    <td align="right">11-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STAIR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       79.34</td>
    <td align="right">29-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STAIR_1</td>
    <td align="right">        1.97</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-11:00</td>
    <td align="right">      142.89</td>
    <td align="right">11-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STAIR_2</td>
    <td align="right">        1.83</td>
    <td align="right">        0.01</td>
    <td align="right">23-JUL-13:15</td>
    <td align="right">      141.82</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STAIR_2</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       83.16</td>
    <td align="right">29-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STAIR_2</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-12:30</td>
    <td align="right">      141.82</td>
    <td align="right">08-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Facility</td>
    <td align="right">       78.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:15</td>
    <td align="right">    51479.51</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:HVAC</td>
    <td align="right">       78.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:15</td>
    <td align="right">    51479.51</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:DistrictHeating</td>
    <td align="right">       78.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:15</td>
    <td align="right">    51479.51</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:DistrictHeating</td>
    <td align="right">       78.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:15</td>
    <td align="right">    51479.51</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      313.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">   116748.34</td>
    <td align="right">31-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      313.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">   116748.34</td>
    <td align="right">31-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 002:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1913.07</td>
    <td align="right">02-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 107:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6319.57</td>
    <td align="right">02-FEB-17:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 104:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18039.26</td>
    <td align="right">01-FEB-12:45</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 207:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.81</td>
    <td align="right">30-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 001:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10806.05</td>
    <td align="right">31-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 105:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7125.80</td>
    <td align="right">30-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 009:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5994.82</td>
    <td align="right">29-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 001:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8147.93</td>
    <td align="right">29-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 110:WaterSystems:EnergyTransfer</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21731.68</td>
    <td align="right">29-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 106:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11608.79</td>
    <td align="right">04-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 002:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11498.45</td>
    <td align="right">03-FEB-19:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 202:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9208.63</td>
    <td align="right">31-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 002:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6918.36</td>
    <td align="right">29-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 001:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1976.39</td>
    <td align="right">02-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 110:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1214.68</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 109:WaterSystems:EnergyTransfer</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5268.25</td>
    <td align="right">02-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 303:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4350.92</td>
    <td align="right">03-FEB-02:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 006:WaterSystems:EnergyTransfer</td>
    <td align="right">        3.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4020.56</td>
    <td align="right">04-FEB-09:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 203:WaterSystems:EnergyTransfer</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3742.14</td>
    <td align="right">03-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 003:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6771.13</td>
    <td align="right">04-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 007:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    32435.39</td>
    <td align="right">04-FEB-09:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 003:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1808.99</td>
    <td align="right">04-FEB-15:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 005:WaterSystems:EnergyTransfer</td>
    <td align="right">        5.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    27130.60</td>
    <td align="right">03-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 204:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      317.62</td>
    <td align="right">30-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 003:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10573.72</td>
    <td align="right">29-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 209:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2691.08</td>
    <td align="right">29-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 102:WaterSystems:EnergyTransfer</td>
    <td align="right">        3.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11350.66</td>
    <td align="right">01-FEB-08:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 004:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7714.77</td>
    <td align="right">03-FEB-12:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 011:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11859.18</td>
    <td align="right">01-FEB-05:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 004:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3164.79</td>
    <td align="right">31-JAN-19:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 010:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8017.44</td>
    <td align="right">29-JAN-23:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 120:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14418.36</td>
    <td align="right">31-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 103:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4779.70</td>
    <td align="right">04-FEB-16:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 102:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 012:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6374.05</td>
    <td align="right">31-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 005:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      345.48</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 115:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5163.19</td>
    <td align="right">04-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 004:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 101:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16388.18</td>
    <td align="right">29-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 117:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      607.34</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 111:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17468.58</td>
    <td align="right">01-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 011:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1712.73</td>
    <td align="right">02-FEB-20:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 005:WaterSystems:EnergyTransfer</td>
    <td align="right">        3.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5684.95</td>
    <td align="right">29-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 105:WaterSystems:EnergyTransfer</td>
    <td align="right">        4.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12640.15</td>
    <td align="right">02-FEB-16:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 302:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    20206.68</td>
    <td align="right">29-JAN-17:45</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 005:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18422.29</td>
    <td align="right">30-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 006:WaterSystems:EnergyTransfer</td>
    <td align="right">        4.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    31874.08</td>
    <td align="right">31-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 008:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11029.38</td>
    <td align="right">01-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 011:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2076.75</td>
    <td align="right">01-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 116:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      607.34</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 006:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25310.68</td>
    <td align="right">04-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 209:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.81</td>
    <td align="right">30-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 119:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2274.97</td>
    <td align="right">31-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 010:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4088.06</td>
    <td align="right">29-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 007:WaterSystems:EnergyTransfer</td>
    <td align="right">        3.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18522.24</td>
    <td align="right">30-JAN-10:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 007:WaterSystems:EnergyTransfer</td>
    <td align="right">        4.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6048.09</td>
    <td align="right">03-FEB-17:45</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 103:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      230.32</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 103:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12046.18</td>
    <td align="right">01-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 008:WaterSystems:EnergyTransfer</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18096.81</td>
    <td align="right">30-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 008:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5233.34</td>
    <td align="right">02-FEB-15:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 205:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 104:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1819.72</td>
    <td align="right">31-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 009:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6764.81</td>
    <td align="right">02-FEB-10:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 108:WaterSystems:EnergyTransfer</td>
    <td align="right">        5.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5864.87</td>
    <td align="right">04-FEB-15:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 106:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11812.97</td>
    <td align="right">31-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 116:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      230.32</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 009:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2408.90</td>
    <td align="right">31-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 001:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      455.51</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 109:WaterSystems:EnergyTransfer</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21731.68</td>
    <td align="right">29-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 106:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3270.69</td>
    <td align="right">02-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 010:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2561.47</td>
    <td align="right">02-FEB-19:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 012:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3769.38</td>
    <td align="right">01-FEB-15:45</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 117:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 012:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7457.29</td>
    <td align="right">31-JAN-15:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 101:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9107.26</td>
    <td align="right">04-FEB-07:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 103:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5316.72</td>
    <td align="right">02-FEB-22:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 121:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10865.84</td>
    <td align="right">29-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 101:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3417.46</td>
    <td align="right">01-FEB-16:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 102:WaterSystems:EnergyTransfer</td>
    <td align="right">        3.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4991.67</td>
    <td align="right">04-FEB-16:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 104:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12620.19</td>
    <td align="right">03-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 109:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    28836.71</td>
    <td align="right">31-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 105:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7943.42</td>
    <td align="right">29-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 107:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      607.34</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 107:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6905.38</td>
    <td align="right">03-FEB-09:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 204:WaterSystems:EnergyTransfer</td>
    <td align="right">        6.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8464.42</td>
    <td align="right">30-JAN-18:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 107:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2519.92</td>
    <td align="right">01-FEB-14:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 108:WaterSystems:EnergyTransfer</td>
    <td align="right">        5.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    43857.38</td>
    <td align="right">02-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 108:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16958.09</td>
    <td align="right">02-FEB-20:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 110:WaterSystems:EnergyTransfer</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5268.25</td>
    <td align="right">02-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 302:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1120.05</td>
    <td align="right">03-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 112:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 110:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    28836.71</td>
    <td align="right">31-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 111:WaterSystems:EnergyTransfer</td>
    <td align="right">        4.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21190.79</td>
    <td align="right">30-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 111:WaterSystems:EnergyTransfer</td>
    <td align="right">        3.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6382.22</td>
    <td align="right">31-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 101:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      607.34</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 112:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23473.52</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 112:WaterSystems:EnergyTransfer</td>
    <td align="right">        4.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9012.48</td>
    <td align="right">31-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 006:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      911.01</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 113:WaterSystems:EnergyTransfer</td>
    <td align="right">        8.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    32279.58</td>
    <td align="right">29-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 113:WaterSystems:EnergyTransfer</td>
    <td align="right">        3.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5500.27</td>
    <td align="right">31-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 113:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 012:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      172.74</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 114:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17750.51</td>
    <td align="right">04-FEB-10:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 114:WaterSystems:EnergyTransfer</td>
    <td align="right">        4.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9904.58</td>
    <td align="right">04-FEB-06:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 206:WaterSystems:EnergyTransfer</td>
    <td align="right">        5.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6021.57</td>
    <td align="right">29-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 114:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11625.14</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 115:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11224.01</td>
    <td align="right">31-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 115:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3340.24</td>
    <td align="right">03-FEB-17:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 116:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15835.12</td>
    <td align="right">02-FEB-12:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 116:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3059.21</td>
    <td align="right">04-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 113:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1214.68</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 004:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      455.51</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 116:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15922.60</td>
    <td align="right">29-JAN-22:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 117:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14962.93</td>
    <td align="right">02-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 117:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2443.72</td>
    <td align="right">02-FEB-07:45</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 104:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      230.32</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 118:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11251.59</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 205:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      317.62</td>
    <td align="right">30-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 301:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 118:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     2298.23</td>
    <td align="right">03-FEB-19:15</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 001:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      172.74</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 118:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 114:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      460.64</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 119:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10876.04</td>
    <td align="right">04-FEB-15:45</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 119:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13138.74</td>
    <td align="right">02-FEB-19:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 120:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10865.84</td>
    <td align="right">29-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 120:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2634.13</td>
    <td align="right">02-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 105:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      230.32</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 121:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2634.13</td>
    <td align="right">02-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 207:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7634.37</td>
    <td align="right">04-FEB-22:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 121:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14418.36</td>
    <td align="right">31-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 201:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8515.97</td>
    <td align="right">30-JAN-06:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 201:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3023.16</td>
    <td align="right">01-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 201:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12212.56</td>
    <td align="right">30-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 202:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2817.91</td>
    <td align="right">04-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 205:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1279.82</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 202:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4173.49</td>
    <td align="right">30-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 203:WaterSystems:EnergyTransfer</td>
    <td align="right">        4.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13940.63</td>
    <td align="right">03-FEB-09:45</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 203:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14420.52</td>
    <td align="right">01-FEB-08:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 204:WaterSystems:EnergyTransfer</td>
    <td align="right">        4.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21749.18</td>
    <td align="right">31-JAN-01:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 204:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41774.25</td>
    <td align="right">29-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 205:WaterSystems:EnergyTransfer</td>
    <td align="right">        5.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8610.99</td>
    <td align="right">04-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 205:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7252.75</td>
    <td align="right">04-FEB-11:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 206:WaterSystems:EnergyTransfer</td>
    <td align="right">        5.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    30651.72</td>
    <td align="right">04-FEB-00:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 206:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13533.22</td>
    <td align="right">29-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 207:WaterSystems:EnergyTransfer</td>
    <td align="right">        3.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9343.16</td>
    <td align="right">30-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 207:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">     3306.50</td>
    <td align="right">01-FEB-00:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 208:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13622.93</td>
    <td align="right">03-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 208:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2727.97</td>
    <td align="right">03-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 208:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16997.14</td>
    <td align="right">03-FEB-18:45</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 209:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11696.56</td>
    <td align="right">01-FEB-19:45</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 209:WaterSystems:EnergyTransfer</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17237.61</td>
    <td align="right">04-FEB-19:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 301:WaterSystems:EnergyTransfer</td>
    <td align="right">        1.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9501.11</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">res bath|Building Unit 301:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10827.12</td>
    <td align="right">31-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 104:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      607.34</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 302:WaterSystems:EnergyTransfer</td>
    <td align="right">        7.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    20268.28</td>
    <td align="right">04-FEB-19:45</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 302:WaterSystems:EnergyTransfer</td>
    <td align="right">        6.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7014.63</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 003:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      455.51</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 102:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      230.32</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res shower|Building Unit 303:WaterSystems:EnergyTransfer</td>
    <td align="right">        4.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12326.34</td>
    <td align="right">30-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">res sink|Building Unit 303:WaterSystems:EnergyTransfer</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2219.63</td>
    <td align="right">04-FEB-12:15</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 118:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      607.34</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 120:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      607.34</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 208:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.81</td>
    <td align="right">30-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 115:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      607.34</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 201:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.81</td>
    <td align="right">30-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 011:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      172.74</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 118:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      230.32</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 111:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      460.64</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 204:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1279.82</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 010:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      455.51</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 011:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      455.51</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 107:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      230.32</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 121:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      607.34</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 120:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      230.32</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 112:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1214.68</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 106:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      607.34</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 009:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      455.51</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 008:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      345.48</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 105:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      607.34</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 002:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      172.74</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 003:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      172.74</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 004:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      172.74</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 006:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      345.48</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 109:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1214.68</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 007:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      345.48</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 009:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      172.74</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 101:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      230.32</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 010:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      172.74</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 106:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      230.32</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 108:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      460.64</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 109:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      460.64</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 110:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      460.64</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 202:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.81</td>
    <td align="right">30-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 112:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      460.64</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 113:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      460.64</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 115:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      230.32</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 117:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      230.32</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 119:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      230.32</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 119:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      607.34</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 303:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      294.16</td>
    <td align="right">29-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 121:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      230.32</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 203:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.81</td>
    <td align="right">30-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 206:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      317.62</td>
    <td align="right">30-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 301:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      294.16</td>
    <td align="right">29-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">res cw|Building Unit 302:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      588.32</td>
    <td align="right">29-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 002:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      455.51</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 005:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      911.01</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 007:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      911.01</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 008:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      911.01</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 012:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      455.51</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 102:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      607.34</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 103:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      607.34</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 108:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1214.68</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 111:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1214.68</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 114:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1214.68</td>
    <td align="right">01-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 201:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      639.91</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 202:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      639.91</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 203:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      639.91</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 206:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1279.82</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 207:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      639.91</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 208:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      639.91</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 209:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      639.91</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 301:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      560.03</td>
    <td align="right">03-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">res dw|Building Unit 303:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      560.03</td>
    <td align="right">03-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      657.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">   150318.19</td>
    <td align="right">07-FEB-19:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      657.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">   150318.19</td>
    <td align="right">07-FEB-19:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      657.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">   150318.19</td>
    <td align="right">07-FEB-19:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      657.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">   150318.19</td>
    <td align="right">07-FEB-19:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-14
    10:49:39</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.881</td>
    <td align="right">       1.149</td>
    <td align="right">       7.197</td>
    <td align="right">       2.640</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.165</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.289</td>
    <td align="right">      -4.502</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.907</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.763</td>
    <td align="right">       2.298</td>
    <td align="right">      14.917</td>
    <td align="right">       5.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.514</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.700</td>
    <td align="right">      -1.029</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.881</td>
    <td align="right">       1.149</td>
    <td align="right">       7.010</td>
    <td align="right">       2.594</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.212</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.378</td>
    <td align="right">      -1.924</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">       0.003</td>
    <td align="right">      -4.680</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.881</td>
    <td align="right">       1.149</td>
    <td align="right">       7.085</td>
    <td align="right">       0.693</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.146</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.274</td>
    <td align="right">      -3.712</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.460</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.763</td>
    <td align="right">       2.298</td>
    <td align="right">      14.575</td>
    <td align="right">       1.258</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.577</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.695</td>
    <td align="right">      -1.163</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">       0.001</td>
    <td align="right">      -6.276</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.881</td>
    <td align="right">       1.149</td>
    <td align="right">       7.222</td>
    <td align="right">       0.650</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.216</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.367</td>
    <td align="right">      -2.044</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">       0.001</td>
    <td align="right">      -4.921</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.881</td>
    <td align="right">       1.149</td>
    <td align="right">       7.104</td>
    <td align="right">       0.681</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.175</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.281</td>
    <td align="right">      -3.441</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.070</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.763</td>
    <td align="right">       2.298</td>
    <td align="right">      14.604</td>
    <td align="right">       1.252</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.601</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.698</td>
    <td align="right">      -0.550</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.388</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.881</td>
    <td align="right">       1.149</td>
    <td align="right">       7.121</td>
    <td align="right">       0.643</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.236</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.372</td>
    <td align="right">      -1.799</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">       0.001</td>
    <td align="right">      -4.931</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.881</td>
    <td align="right">       1.149</td>
    <td align="right">       7.077</td>
    <td align="right">       0.679</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.180</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.283</td>
    <td align="right">      -3.395</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.985</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.763</td>
    <td align="right">       2.298</td>
    <td align="right">      14.411</td>
    <td align="right">       1.251</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.604</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.699</td>
    <td align="right">      -0.437</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.472</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.881</td>
    <td align="right">       1.149</td>
    <td align="right">       7.124</td>
    <td align="right">       0.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.239</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.373</td>
    <td align="right">      -1.713</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.168</td>
    <td align="right">       1.311</td>
    <td align="right">       8.447</td>
    <td align="right">       3.517</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.566</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.388</td>
    <td align="right">      -5.389</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.167</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.337</td>
    <td align="right">       2.622</td>
    <td align="right">      17.326</td>
    <td align="right">       6.887</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.358</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.934</td>
    <td align="right">      -0.716</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.477</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.168</td>
    <td align="right">       1.311</td>
    <td align="right">       8.375</td>
    <td align="right">       3.460</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.612</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.503</td>
    <td align="right">      -2.723</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.391</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.168</td>
    <td align="right">       1.311</td>
    <td align="right">       8.632</td>
    <td align="right">       3.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.576</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.390</td>
    <td align="right">      -5.266</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.941</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.337</td>
    <td align="right">       2.622</td>
    <td align="right">      17.130</td>
    <td align="right">       6.886</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.363</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.935</td>
    <td align="right">      -0.737</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.884</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.168</td>
    <td align="right">       1.311</td>
    <td align="right">       8.639</td>
    <td align="right">       3.454</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.623</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.506</td>
    <td align="right">      -2.560</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.168</td>
    <td align="right">       1.311</td>
    <td align="right">       8.394</td>
    <td align="right">       3.515</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.571</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.389</td>
    <td align="right">      -5.393</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.815</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.337</td>
    <td align="right">       2.622</td>
    <td align="right">      17.130</td>
    <td align="right">       6.887</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.362</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.935</td>
    <td align="right">      -0.865</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.595</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.168</td>
    <td align="right">       1.311</td>
    <td align="right">       8.402</td>
    <td align="right">       3.454</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.623</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.506</td>
    <td align="right">      -2.613</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">       0.010</td>
    <td align="right">      -6.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.168</td>
    <td align="right">       1.473</td>
    <td align="right">       8.658</td>
    <td align="right">       1.173</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.871</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.440</td>
    <td align="right">      -4.460</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.693</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.337</td>
    <td align="right">       2.945</td>
    <td align="right">      17.114</td>
    <td align="right">       2.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.269</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.145</td>
    <td align="right">      -0.392</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">       0.001</td>
    <td align="right">      -8.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.168</td>
    <td align="right">       1.473</td>
    <td align="right">       8.518</td>
    <td align="right">       1.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.008</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.601</td>
    <td align="right">      -1.911</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">       0.008</td>
    <td align="right">      -7.194</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.168</td>
    <td align="right">       1.473</td>
    <td align="right">       9.024</td>
    <td align="right">       1.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.902</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.449</td>
    <td align="right">      -4.291</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.847</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.337</td>
    <td align="right">       2.945</td>
    <td align="right">      16.909</td>
    <td align="right">       2.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.301</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.153</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.901</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.168</td>
    <td align="right">       1.473</td>
    <td align="right">       8.742</td>
    <td align="right">       1.084</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.020</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.605</td>
    <td align="right">      -1.943</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">       0.002</td>
    <td align="right">      -6.534</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.168</td>
    <td align="right">       1.311</td>
    <td align="right">       8.584</td>
    <td align="right">       0.910</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.564</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.374</td>
    <td align="right">      -4.504</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.857</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.337</td>
    <td align="right">       2.622</td>
    <td align="right">      17.388</td>
    <td align="right">       1.668</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.466</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.931</td>
    <td align="right">      -0.764</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.381</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.168</td>
    <td align="right">       1.311</td>
    <td align="right">       8.565</td>
    <td align="right">       0.857</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.645</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.496</td>
    <td align="right">      -2.380</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.501</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.168</td>
    <td align="right">       1.473</td>
    <td align="right">       8.657</td>
    <td align="right">       4.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.935</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.476</td>
    <td align="right">      -5.788</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_3</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.929</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.337</td>
    <td align="right">       2.945</td>
    <td align="right">      16.728</td>
    <td align="right">       8.609</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.195</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.165</td>
    <td align="right">      -0.332</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_4</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.464</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.168</td>
    <td align="right">       1.473</td>
    <td align="right">       8.705</td>
    <td align="right">       4.322</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.015</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.627</td>
    <td align="right">      -2.563</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_2</td>
    <td align="right">       0.012</td>
    <td align="right">     -11.450</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.455</td>
    <td align="right">       1.850</td>
    <td align="right">      10.222</td>
    <td align="right">      10.829</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.129</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.279</td>
    <td align="right">      -8.513</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_3</td>
    <td align="right">       0.000</td>
    <td align="right">     -35.268</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.911</td>
    <td align="right">       3.700</td>
    <td align="right">      20.441</td>
    <td align="right">      20.999</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.212</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.193</td>
    <td align="right">      -2.385</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_1_4</td>
    <td align="right">       0.031</td>
    <td align="right">     -17.131</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.455</td>
    <td align="right">       1.850</td>
    <td align="right">      10.311</td>
    <td align="right">      10.531</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.318</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.700</td>
    <td align="right">      -2.034</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_2</td>
    <td align="right">       0.076</td>
    <td align="right">      -9.842</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.455</td>
    <td align="right">       1.958</td>
    <td align="right">      10.164</td>
    <td align="right">       7.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.403</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.287</td>
    <td align="right">      -6.526</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_3</td>
    <td align="right">       0.001</td>
    <td align="right">     -29.525</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.911</td>
    <td align="right">       3.915</td>
    <td align="right">      19.581</td>
    <td align="right">      14.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       0.370</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.015</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.295</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_2_4</td>
    <td align="right">       0.103</td>
    <td align="right">     -14.155</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.455</td>
    <td align="right">       1.958</td>
    <td align="right">      10.363</td>
    <td align="right">       7.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.671</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.743</td>
    <td align="right">      -1.395</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_2</td>
    <td align="right">       0.008</td>
    <td align="right">     -11.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.455</td>
    <td align="right">       1.904</td>
    <td align="right">      10.592</td>
    <td align="right">       5.955</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.107</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.252</td>
    <td align="right">      -4.126</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_3</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.455</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.911</td>
    <td align="right">       3.807</td>
    <td align="right">      20.431</td>
    <td align="right">      11.464</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.940</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.086</td>
    <td align="right">      -0.139</td>
  </tr>
  <tr>
    <td align="right">2_BDRM_3_4</td>
    <td align="right">       0.104</td>
    <td align="right">     -12.804</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.455</td>
    <td align="right">       1.904</td>
    <td align="right">      10.472</td>
    <td align="right">       5.838</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.133</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.619</td>
    <td align="right">      -2.220</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_1_3</td>
    <td align="right">       0.000</td>
    <td align="right">     -45.488</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.485</td>
    <td align="right">       4.562</td>
    <td align="right">      23.646</td>
    <td align="right">      26.178</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.940</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.637</td>
    <td align="right">      -1.815</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_1_4</td>
    <td align="right">       0.052</td>
    <td align="right">     -19.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.742</td>
    <td align="right">       2.281</td>
    <td align="right">      11.764</td>
    <td align="right">      13.213</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.076</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.911</td>
    <td align="right">      -5.011</td>
  </tr>
  <tr>
    <td align="right">3_BDRM_2_2</td>
    <td align="right">       0.004</td>
    <td align="right">     -15.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.742</td>
    <td align="right">       2.281</td>
    <td align="right">      11.177</td>
    <td align="right">      13.432</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.470</td>
    <td align="right">      -8.572</td>
  </tr>
  <tr>
    <td align="right">BATHRM_1</td>
    <td align="right">       0.004</td>
    <td align="right">      -1.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.274</td>
    <td align="right">       1.249</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.286</td>
  </tr>
  <tr>
    <td align="right">BATHRM_2</td>
    <td align="right">       0.007</td>
    <td align="right">      -1.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.274</td>
    <td align="right">       1.249</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.312</td>
  </tr>
  <tr>
    <td align="right">COFFEE_SHOP</td>
    <td align="right">       1.461</td>
    <td align="right">     -93.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      83.406</td>
    <td align="right">      10.279</td>
    <td align="right">       3.893</td>
    <td align="right">      22.310</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.705</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.172</td>
    <td align="right">     -20.356</td>
  </tr>
  <tr>
    <td align="right">COMMUNITY_RM</td>
    <td align="right">       0.190</td>
    <td align="right">     -29.741</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.900</td>
    <td align="right">       7.125</td>
    <td align="right">       4.141</td>
    <td align="right">       4.274</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.508</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.718</td>
    <td align="right">      -4.668</td>
  </tr>
  <tr>
    <td align="right">GYM 1</td>
    <td align="right">       0.188</td>
    <td align="right">     -45.191</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      30.170</td>
    <td align="right">       6.623</td>
    <td align="right">      25.062</td>
    <td align="right">       9.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.528</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.007</td>
    <td align="right">     -19.721</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ENTRY</td>
    <td align="right">       0.275</td>
    <td align="right">     -12.787</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.493</td>
    <td align="right">       2.596</td>
    <td align="right">       2.966</td>
    <td align="right">       8.570</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.672</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.474</td>
    <td align="right">      -3.968</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_1</td>
    <td align="right">       0.507</td>
    <td align="right">     -31.764</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.923</td>
    <td align="right">       7.056</td>
    <td align="right">       6.672</td>
    <td align="right">      13.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.903</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.642</td>
    <td align="right">      -3.921</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_2</td>
    <td align="right">       0.473</td>
    <td align="right">     -26.388</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.520</td>
    <td align="right">       4.649</td>
    <td align="right">       5.437</td>
    <td align="right">      17.806</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.866</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.993</td>
    <td align="right">      -5.644</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_3</td>
    <td align="right">       0.483</td>
    <td align="right">     -21.913</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.227</td>
    <td align="right">       6.831</td>
    <td align="right">       5.190</td>
    <td align="right">       3.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.023</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.478</td>
    <td align="right">      -0.325</td>
  </tr>
  <tr>
    <td align="right">LT_RETAIL_4</td>
    <td align="right">       0.689</td>
    <td align="right">     -23.255</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.717</td>
    <td align="right">       4.405</td>
    <td align="right">       5.437</td>
    <td align="right">      11.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.855</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.950</td>
    <td align="right">      -2.324</td>
  </tr>
  <tr>
    <td align="right">OFFICE 1</td>
    <td align="right">       0.046</td>
    <td align="right">      -9.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.866</td>
    <td align="right">       2.380</td>
    <td align="right">       6.057</td>
    <td align="right">       7.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.327</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.402</td>
    <td align="right">      -4.251</td>
  </tr>
  <tr>
    <td align="right">GARBAGE 1</td>
    <td align="right">       0.031</td>
    <td align="right">      -4.809</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.567</td>
    <td align="right">       0.000</td>
    <td align="right">       1.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       4.504</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.339</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.196</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIL_SHIPPING</td>
    <td align="right">       0.035</td>
    <td align="right">      -4.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.567</td>
    <td align="right">       0.000</td>
    <td align="right">       1.254</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       4.345</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.316</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.192</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_1_2</td>
    <td align="right">       0.007</td>
    <td align="right">      -2.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.543</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.283</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.729</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.164</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_1_3</td>
    <td align="right">       0.007</td>
    <td align="right">      -4.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.163</td>
    <td align="right">       0.000</td>
    <td align="right">       0.988</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       1.551</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.634</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.439</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_1_4</td>
    <td align="right">       0.003</td>
    <td align="right">      -2.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.513</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.754</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.226</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_2_2</td>
    <td align="right">       0.003</td>
    <td align="right">      -2.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.081</td>
    <td align="right">       0.000</td>
    <td align="right">       1.982</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.747</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.179</td>
    <td align="right">      -0.948</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_2_3</td>
    <td align="right">       0.003</td>
    <td align="right">      -4.960</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.163</td>
    <td align="right">       0.000</td>
    <td align="right">       3.849</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.649</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.473</td>
    <td align="right">      -0.934</td>
  </tr>
  <tr>
    <td align="right">STAIRWELL_2_4</td>
    <td align="right">       0.001</td>
    <td align="right">      -2.297</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.081</td>
    <td align="right">       0.000</td>
    <td align="right">       1.939</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.765</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.246</td>
    <td align="right">      -0.714</td>
  </tr>
  <tr>
    <td align="right">STAIR_1</td>
    <td align="right">       0.004</td>
    <td align="right">      -1.968</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.081</td>
    <td align="right">       0.000</td>
    <td align="right">       2.838</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.940</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.164</td>
    <td align="right">      -1.852</td>
  </tr>
  <tr>
    <td align="right">STAIR_2</td>
    <td align="right">       0.009</td>
    <td align="right">      -1.824</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.804</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.928</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.150</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR 1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.704</td>
    <td align="right">       0.000</td>
    <td align="right">       2.268</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.928</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.176</td>
    <td align="right">      -7.868</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.363</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.363</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.726</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.726</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.363</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.363</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_1_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_1_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_1_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.640</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.640</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_2_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_2_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">ELEVATOR_2_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.640</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.640</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       4.848</td>
    <td align="right">    -983.143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     324.021</td>
    <td align="right">     193.545</td>
    <td align="right">     592.812</td>
    <td align="right">     351.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.158</td>
    <td align="right">      11.601</td>
    <td align="right">       0.000</td>
    <td align="right">    -213.773</td>
    <td align="right">       0.000</td>
    <td align="right">     -54.275</td>
    <td align="right">    -226.858</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_2</td>
    <td align="right">10-JAN-19:06</td>
    <td align="right">        0.00</td>
    <td align="right">    -2524.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.56</td>
    <td align="right">       95.81</td>
    <td align="right">     2013.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      477.01</td>
    <td align="right">        0.00</td>
    <td align="right">      -86.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_3</td>
    <td align="right">24-MAR-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">    -5149.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.31</td>
    <td align="right">       86.26</td>
    <td align="right">     4295.83</td>
    <td align="right">       69.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      694.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -30.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_1_4</td>
    <td align="right">03-NOV-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1518.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.75</td>
    <td align="right">       40.63</td>
    <td align="right">     1067.95</td>
    <td align="right">      645.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -245.09</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_2</td>
    <td align="right">08-DEC-19:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -2264.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.56</td>
    <td align="right">       91.73</td>
    <td align="right">     1910.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      303.44</td>
    <td align="right">        0.00</td>
    <td align="right">      -69.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_3</td>
    <td align="right">10-JAN-09:21</td>
    <td align="right">        0.00</td>
    <td align="right">    -5990.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.50</td>
    <td align="right">       93.56</td>
    <td align="right">     5006.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      907.17</td>
    <td align="right">        0.00</td>
    <td align="right">      -27.45</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_2_4</td>
    <td align="right">19-MAR-23:24</td>
    <td align="right">        0.00</td>
    <td align="right">    -1625.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.63</td>
    <td align="right">       23.79</td>
    <td align="right">     1302.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      373.78</td>
    <td align="right">        0.00</td>
    <td align="right">      -81.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_2</td>
    <td align="right">24-DEC-22:23</td>
    <td align="right">        0.00</td>
    <td align="right">    -2194.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.63</td>
    <td align="right">       48.33</td>
    <td align="right">     1711.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      482.83</td>
    <td align="right">        0.00</td>
    <td align="right">      -82.15</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_3</td>
    <td align="right">07-JAN-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">    -5383.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.50</td>
    <td align="right">       93.56</td>
    <td align="right">     5080.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      276.24</td>
    <td align="right">        0.00</td>
    <td align="right">      -33.75</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_3_4</td>
    <td align="right">01-MAR-05:23</td>
    <td align="right">        0.00</td>
    <td align="right">    -2539.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.63</td>
    <td align="right">       13.91</td>
    <td align="right">     2041.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      563.88</td>
    <td align="right">        0.00</td>
    <td align="right">     -108.33</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_2</td>
    <td align="right">13-JAN-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">    -1680.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.75</td>
    <td align="right">       42.48</td>
    <td align="right">     1371.52</td>
    <td align="right">       38.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      228.45</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_3</td>
    <td align="right">07-JAN-09:10</td>
    <td align="right">        0.00</td>
    <td align="right">    -3465.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.50</td>
    <td align="right">       93.56</td>
    <td align="right">     3049.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      395.43</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.24</td>
    <td align="right">        0.00</td>
    <td align="right">      -39.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">0_BDRM_4_4</td>
    <td align="right">10-JAN-15:39</td>
    <td align="right">        0.00</td>
    <td align="right">    -1579.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.75</td>
    <td align="right">       45.77</td>
    <td align="right">     1295.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      274.07</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.36</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_2</td>
    <td align="right">08-JAN-20:53</td>
    <td align="right">        0.00</td>
    <td align="right">    -2996.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.96</td>
    <td align="right">       93.40</td>
    <td align="right">     2648.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      307.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -120.24</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_3</td>
    <td align="right">23-MAR-06:53</td>
    <td align="right">        0.00</td>
    <td align="right">    -7817.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      199.90</td>
    <td align="right">       74.51</td>
    <td align="right">     6675.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1094.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -166.86</td>
    <td align="right">        0.00</td>
    <td align="right">      -60.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_1_4</td>
    <td align="right">05-DEC-05:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -2347.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.95</td>
    <td align="right">       16.29</td>
    <td align="right">     1786.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      546.19</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.71</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_2</td>
    <td align="right">01-MAR-08:38</td>
    <td align="right">        0.00</td>
    <td align="right">    -2671.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.98</td>
    <td align="right">       49.20</td>
    <td align="right">     1879.66</td>
    <td align="right">      357.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      344.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_3</td>
    <td align="right">17-JAN-19:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -5488.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.91</td>
    <td align="right">      218.59</td>
    <td align="right">     5290.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -111.11</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.68</td>
    <td align="right">      -72.62</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_2_4</td>
    <td align="right">26-JAN-12:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -3134.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.99</td>
    <td align="right">       48.45</td>
    <td align="right">     2531.13</td>
    <td align="right">      891.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.14</td>
    <td align="right">     -345.72</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_2</td>
    <td align="right">11-JAN-08:53</td>
    <td align="right">        0.00</td>
    <td align="right">    -2777.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.98</td>
    <td align="right">       51.91</td>
    <td align="right">     2009.57</td>
    <td align="right">      478.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      221.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -25.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_3</td>
    <td align="right">17-JAN-19:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -5480.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.91</td>
    <td align="right">      218.59</td>
    <td align="right">     5290.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -111.01</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.68</td>
    <td align="right">      -80.77</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_3_4</td>
    <td align="right">07-DEC-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -3249.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.96</td>
    <td align="right">       48.39</td>
    <td align="right">     2417.50</td>
    <td align="right">       58.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      656.45</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_2</td>
    <td align="right">01-MAR-12:38</td>
    <td align="right">        0.00</td>
    <td align="right">    -4359.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.99</td>
    <td align="right">       50.49</td>
    <td align="right">     2983.37</td>
    <td align="right">       69.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1259.84</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -27.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_3</td>
    <td align="right">13-FEB-19:25</td>
    <td align="right">        0.00</td>
    <td align="right">    -4595.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.91</td>
    <td align="right">      239.08</td>
    <td align="right">     3697.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      789.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -270.38</td>
    <td align="right">        0.00</td>
    <td align="right">      -40.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_4_4</td>
    <td align="right">05-APR-08:06</td>
    <td align="right">        0.00</td>
    <td align="right">    -2453.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.98</td>
    <td align="right">       52.29</td>
    <td align="right">     1869.80</td>
    <td align="right">       72.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      426.33</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_2</td>
    <td align="right">03-AUG-16:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2149.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.99</td>
    <td align="right">       41.16</td>
    <td align="right">     2043.09</td>
    <td align="right">      138.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.54</td>
    <td align="right">      -99.42</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_3</td>
    <td align="right">21-MAR-08:10</td>
    <td align="right">        0.00</td>
    <td align="right">    -4898.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.96</td>
    <td align="right">      110.53</td>
    <td align="right">     3877.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      957.35</td>
    <td align="right">        0.00</td>
    <td align="right">      -51.35</td>
    <td align="right">        0.00</td>
    <td align="right">      -77.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_5_4</td>
    <td align="right">16-MAR-19:09</td>
    <td align="right">        0.00</td>
    <td align="right">    -2897.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.96</td>
    <td align="right">      110.28</td>
    <td align="right">     2240.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      626.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -128.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -41.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_2</td>
    <td align="right">04-APR-07:53</td>
    <td align="right">        0.00</td>
    <td align="right">    -2570.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.96</td>
    <td align="right">       45.44</td>
    <td align="right">     2082.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.66</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.46</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_3</td>
    <td align="right">23-JUL-20:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5393.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.91</td>
    <td align="right">      109.08</td>
    <td align="right">     5101.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -109.53</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_6_4</td>
    <td align="right">21-MAR-19:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -2961.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.96</td>
    <td align="right">       98.17</td>
    <td align="right">     2606.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      395.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -118.22</td>
    <td align="right">        0.00</td>
    <td align="right">     -111.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1_BDRM_7_2</td>
    <td align="right">31-OCT-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1635.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.96</td>
    <td align="right">       51.05</td>
    <td align="right">     1199.75</td>
    <td align="right">      140.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      169.44</td>
