 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.11786
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.11786
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11786
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 2926.69083
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 2926.69083
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 2926.69083
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 1_BDRM_1_4 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.11786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_1_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.11786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_1_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2926.69083
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_1_4 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_1_4 CENTRAL AIR SOURCE HP COOLING COIL, 2810.5, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_1_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.11786
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_1_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2926.69083
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_1_4 CENTRAL AIR SOURCE HP HEATING COIL, 3005.4, 2437.6, 9.58, 4
 Component Sizing Information, Coil:Heating:Electric, 1_BDRM_1_4 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 2926.69083
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 8.90388E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 8.90388E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 8.90388E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 2211.04591
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 2211.04591
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 2211.04591
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 1_BDRM_2_2 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 8.90388E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_2_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 8.90388E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_2_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2211.04591
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_2_2 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_2_2 CENTRAL AIR SOURCE HP COOLING COIL, 2123.2, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_2_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 8.90388E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_2_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2211.04591
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_2_2 CENTRAL AIR SOURCE HP HEATING COIL, 2270.5, 1841.5, 9.62, 4
 Component Sizing Information, Coil:Heating:Electric, 1_BDRM_2_2 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 2211.04591
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.16293
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.16293
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.16293
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 4045.91743
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 4045.91743
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 4045.91743
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 1_BDRM_2_3 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.16293
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_2_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.16293
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_2_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 4045.91743
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_2_3 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_2_3 CENTRAL AIR SOURCE HP COOLING COIL, 3885.2, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_2_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.16293
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_2_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 4045.91743
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_2_3 CENTRAL AIR SOURCE HP HEATING COIL, 4154.7, 3369.8, 9.63, 4
 Component Sizing Information, Coil:Heating:Electric, 1_BDRM_2_3 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 4045.91743
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.10972
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.10972
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10972
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 2724.55333
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 2724.55333
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 2724.55333
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_2_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 1_BDRM_2_4 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10972
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_2_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10972
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_2_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2724.55333
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_2_4 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_2_4 CENTRAL AIR SOURCE HP COOLING COIL, 2616.4, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_2_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10972
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_2_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2724.55333
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_2_4 CENTRAL AIR SOURCE HP HEATING COIL, 2797.8, 2269.2, 9.63, 4
 Component Sizing Information, Coil:Heating:Electric, 1_BDRM_2_4 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 2724.55333
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 9.05748E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 9.05748E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 9.05748E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 2249.18781
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 2249.18781
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 2249.18781
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 1_BDRM_3_2 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 9.05748E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_3_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 9.05748E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_3_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2249.18781
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_3_2 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_3_2 CENTRAL AIR SOURCE HP COOLING COIL, 2159.9, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_3_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 9.05748E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_3_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2249.18781
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_3_2 CENTRAL AIR SOURCE HP HEATING COIL, 2309.7, 1873.3, 9.63, 4
 Component Sizing Information, Coil:Heating:Electric, 1_BDRM_3_2 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 2249.18781
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.16187
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.16187
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.16187
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 4019.67173
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 4019.67173
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 4019.67173
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 1_BDRM_3_3 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.16187
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_3_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.16187
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_3_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 4019.67173
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_3_3 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_3_3 CENTRAL AIR SOURCE HP COOLING COIL, 3860.0, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_3_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.16187
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_3_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 4019.67173
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_3_3 CENTRAL AIR SOURCE HP HEATING COIL, 4127.8, 3347.9, 9.64, 4
 Component Sizing Information, Coil:Heating:Electric, 1_BDRM_3_3 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 4019.67173
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.10912
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.10912
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10912
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 2709.64721
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 2709.64721
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 2709.64721
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_3_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 1_BDRM_3_4 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10912
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_3_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10912
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_3_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2709.64721
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_3_4 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_3_4 CENTRAL AIR SOURCE HP COOLING COIL, 2602.0, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_3_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10912
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_3_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2709.64721
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_3_4 CENTRAL AIR SOURCE HP HEATING COIL, 2782.5, 2256.8, 9.63, 4
 Component Sizing Information, Coil:Heating:Electric, 1_BDRM_3_4 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 2709.64721
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 8.74023E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 8.74023E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 8.74023E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 2170.40698
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 2170.40698
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 2170.40698
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 1_BDRM_4_2 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 8.74023E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_4_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 8.74023E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_4_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2170.40698
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_4_2 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_4_2 CENTRAL AIR SOURCE HP COOLING COIL, 2084.2, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_4_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 8.74023E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_4_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2170.40698
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_4_2 CENTRAL AIR SOURCE HP HEATING COIL, 2228.8, 1807.7, 9.62, 4
 Component Sizing Information, Coil:Heating:Electric, 1_BDRM_4_2 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 2170.40698
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.15701
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.15701
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.15701
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 3898.91512
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 3898.91512
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 3898.91512
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 1_BDRM_4_3 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.15701
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_4_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.15701
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_4_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 3898.91512
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_4_3 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_4_3 CENTRAL AIR SOURCE HP COOLING COIL, 3744.1, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_4_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.15701
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_4_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 3898.91512
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_4_3 CENTRAL AIR SOURCE HP HEATING COIL, 4003.8, 3247.3, 9.65, 4
 Component Sizing Information, Coil:Heating:Electric, 1_BDRM_4_3 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 3898.91512
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.11288
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.11288
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11288
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 2803.17155
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 2803.17155
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 2803.17155
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_4_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 1_BDRM_4_4 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.11288
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_4_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.11288
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_4_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2803.17155
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_4_4 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_4_4 CENTRAL AIR SOURCE HP COOLING COIL, 2691.8, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_4_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.11288
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_4_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2803.17155
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_4_4 CENTRAL AIR SOURCE HP HEATING COIL, 2878.6, 2334.7, 9.62, 4
 Component Sizing Information, Coil:Heating:Electric, 1_BDRM_4_4 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 2803.17155
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 8.86136E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 8.86136E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 8.86136E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 2200.48686
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 2200.48686
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 2200.48686
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 1_BDRM_5_2 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 8.86136E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_5_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 8.86136E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_5_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2200.48686
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_5_2 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_5_2 CENTRAL AIR SOURCE HP COOLING COIL, 2113.1, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_5_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 8.86136E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_5_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2200.48686
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_5_2 CENTRAL AIR SOURCE HP HEATING COIL, 2259.7, 1832.8, 9.62, 4
 Component Sizing Information, Coil:Heating:Electric, 1_BDRM_5_2 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 2200.48686
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.15583
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.15583
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.15583
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 3869.67801
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 3869.67801
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 3869.67801
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 1_BDRM_5_3 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.15583
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_5_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.15583
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_5_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 3869.67801
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_5_3 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_5_3 CENTRAL AIR SOURCE HP COOLING COIL, 3716.0, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_5_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.15583
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_5_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 3869.67801
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_5_3 CENTRAL AIR SOURCE HP HEATING COIL, 3973.8, 3223.0, 9.65, 4
 Component Sizing Information, Coil:Heating:Electric, 1_BDRM_5_3 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 3869.67801
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.11038
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.11038
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11038
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 2741.09011
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 2741.09011
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 2741.09011
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_5_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 1_BDRM_5_4 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.11038
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_5_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.11038
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_5_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2741.09011
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_5_4 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_5_4 CENTRAL AIR SOURCE HP COOLING COIL, 2632.2, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_5_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.11038
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_5_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2741.09011
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_5_4 CENTRAL AIR SOURCE HP HEATING COIL, 2814.8, 2283.0, 9.63, 4
 Component Sizing Information, Coil:Heating:Electric, 1_BDRM_5_4 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 2741.09011
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 8.00110E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 8.00110E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 8.00110E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 1986.86398
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 1986.86398
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 1986.86398
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 1_BDRM_6_2 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 8.00110E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_6_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 8.00110E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_6_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1986.86398
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_6_2 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_6_2 CENTRAL AIR SOURCE HP COOLING COIL, 1908.0, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_6_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 8.00110E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_6_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1986.86398
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_6_2 CENTRAL AIR SOURCE HP HEATING COIL, 2040.3, 1654.8, 9.29, 4
 Component Sizing Information, Coil:Heating:Electric, 1_BDRM_6_2 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 1986.86398
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.14146
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.14146
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.14146
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 3512.85629
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 3512.85629
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 3512.85629
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 1_BDRM_6_3 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.14146
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_6_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.14146
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_6_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 3512.85629
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_6_3 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_6_3 CENTRAL AIR SOURCE HP COOLING COIL, 3373.4, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_6_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.14146
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_6_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 3512.85629
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_6_3 CENTRAL AIR SOURCE HP HEATING COIL, 3607.3, 2925.8, 9.41, 4
 Component Sizing Information, Coil:Heating:Electric, 1_BDRM_6_3 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 3512.85629
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 9.68953E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 9.68953E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 9.68953E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 2406.14009
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 2406.14009
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 2406.14009
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_6_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 1_BDRM_6_4 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 9.68953E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_6_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 9.68953E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_6_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2406.14009
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_6_4 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_6_4 CENTRAL AIR SOURCE HP COOLING COIL, 2310.6, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_6_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 9.68953E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_6_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2406.14009
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_6_4 CENTRAL AIR SOURCE HP HEATING COIL, 2470.9, 2004.0, 9.65, 4
 Component Sizing Information, Coil:Heating:Electric, 1_BDRM_6_4 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 2406.14009
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.10120
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.10120
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10120
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 2513.02217
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 2513.02217
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 2513.02217
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 1_BDRM_7_2 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10120
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_7_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10120
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_7_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2513.02217
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_7_2 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_7_2 CENTRAL AIR SOURCE HP COOLING COIL, 2413.2, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_7_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10120
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_7_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2513.02217
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_7_2 CENTRAL AIR SOURCE HP HEATING COIL, 2580.6, 2093.1, 9.67, 4
 Component Sizing Information, Coil:Heating:Electric, 1_BDRM_7_2 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 2513.02217
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.18133
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.18133
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.18133
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 4502.78737
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 4502.78737
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 4502.78737
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 1_BDRM_7_3 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.18133
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_7_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.18133
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_7_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 4502.78737
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_7_3 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_7_3 CENTRAL AIR SOURCE HP COOLING COIL, 4324.0, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_7_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.18133
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_7_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 4502.78737
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_7_3 CENTRAL AIR SOURCE HP HEATING COIL, 4623.9, 3750.3, 9.56, 4
 Component Sizing Information, Coil:Heating:Electric, 1_BDRM_7_3 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 4502.78737
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.12560
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.12560
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.12560
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 3118.98896
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 3118.98896
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 3118.98896
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 1_BDRM_7_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 1_BDRM_7_4 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.12560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_7_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.12560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_7_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 3118.98896
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_7_4 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 1_BDRM_7_4 CENTRAL AIR SOURCE HP COOLING COIL, 2995.1, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_7_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.12560
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_7_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 3118.98896
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 1_BDRM_7_4 CENTRAL AIR SOURCE HP HEATING COIL, 3202.9, 2597.8, 9.53, 4
 Component Sizing Information, Coil:Heating:Electric, 1_BDRM_7_4 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 3118.98896
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.17749
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.17749
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.17749
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 4407.54514
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 4407.54514
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 4407.54514
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 2_BDRM_1_2 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.17749
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_1_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.17749
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_1_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 4407.54514
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_1_2 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_1_2 CENTRAL AIR SOURCE HP COOLING COIL, 4232.5, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_1_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.17749
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_1_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 4407.54514
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_1_2 CENTRAL AIR SOURCE HP HEATING COIL, 4526.1, 3671.0, 9.58, 4
 Component Sizing Information, Coil:Heating:Electric, 2_BDRM_1_2 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 4407.54514
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.32774
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.32774
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.32774
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 8138.67599
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 8138.67599
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 8138.67599
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 2_BDRM_1_3 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.32774
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_1_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.32774
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_1_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 8138.67599
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_1_3 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_1_3 CENTRAL AIR SOURCE HP COOLING COIL, 7815.5, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_1_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.32774
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_1_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 8138.67599
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_1_3 CENTRAL AIR SOURCE HP HEATING COIL, 8357.6, 6778.6, 9.63, 4
 Component Sizing Information, Coil:Heating:Electric, 2_BDRM_1_3 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 8138.67599
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.21241
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.21241
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.21241
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 5274.65338
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 5274.65338
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 5274.65338
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 2_BDRM_1_4 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.21241
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_1_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.21241
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_1_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 5274.65338
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_1_4 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_1_4 CENTRAL AIR SOURCE HP COOLING COIL, 5065.2, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_1_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.21241
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_1_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 5274.65338
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_1_4 CENTRAL AIR SOURCE HP HEATING COIL, 5416.5, 4393.2, 9.64, 4
 Component Sizing Information, Coil:Heating:Electric, 2_BDRM_1_4 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 5274.65338
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.20599
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.20599
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.20599
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 5115.26339
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 5115.26339
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 5115.26339
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 2_BDRM_2_2 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.20599
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_2_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.20599
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_2_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 5115.26339
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_2_2 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_2_2 CENTRAL AIR SOURCE HP COOLING COIL, 4912.1, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_2_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.20599
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_2_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 5115.26339
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_2_2 CENTRAL AIR SOURCE HP HEATING COIL, 5252.8, 4260.4, 9.66, 4
 Component Sizing Information, Coil:Heating:Electric, 2_BDRM_2_2 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 5115.26339
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.39140
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.39140
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.39140
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 9719.38920
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 9719.38920
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 9719.38920
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 2_BDRM_2_3 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.39140
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_2_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.39140
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_2_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 9719.38920
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_2_3 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_2_3 CENTRAL AIR SOURCE HP COOLING COIL, 9333.4, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_2_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.39140
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_2_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 9719.38920
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_2_3 CENTRAL AIR SOURCE HP HEATING COIL, 9980.8, 8095.1, 9.62, 4
 Component Sizing Information, Coil:Heating:Electric, 2_BDRM_2_3 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 9719.38920
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.25705
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.25705
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.25705
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 6383.28325
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 6383.28325
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 6383.28325
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_2_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 2_BDRM_2_4 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.25705
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_2_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.25705
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_2_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 6383.28325
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_2_4 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_2_4 CENTRAL AIR SOURCE HP COOLING COIL, 6129.8, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_2_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.25705
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_2_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 6383.28325
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_2_4 CENTRAL AIR SOURCE HP HEATING COIL, 6555.0, 5316.5, 9.51, 4
 Component Sizing Information, Coil:Heating:Electric, 2_BDRM_2_4 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 6383.28325
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.17302
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.17302
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.17302
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 4296.57616
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 4296.57616
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 4296.57616
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 2_BDRM_3_2 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.17302
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_3_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.17302
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_3_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 4296.57616
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_3_2 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_3_2 CENTRAL AIR SOURCE HP COOLING COIL, 4125.9, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_3_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.17302
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_3_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 4296.57616
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_3_2 CENTRAL AIR SOURCE HP HEATING COIL, 4412.1, 3578.5, 9.60, 4
 Component Sizing Information, Coil:Heating:Electric, 2_BDRM_3_2 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 4296.57616
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.34450
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.34450
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.34450
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 8554.86532
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 8554.86532
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 8554.86532
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 2_BDRM_3_3 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.34450
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_3_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.34450
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_3_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 8554.86532
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_3_3 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_3_3 CENTRAL AIR SOURCE HP COOLING COIL, 8215.1, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_3_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.34450
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_3_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 8554.86532
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_3_3 CENTRAL AIR SOURCE HP HEATING COIL, 8784.9, 7125.2, 9.61, 4
 Component Sizing Information, Coil:Heating:Electric, 2_BDRM_3_3 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 8554.86532
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.20663
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.20663
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.20663
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 5131.13272
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 5131.13272
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 5131.13272
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 2_BDRM_3_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 2_BDRM_3_4 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.20663
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_3_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.20663
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_3_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 5131.13272
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_3_4 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 2_BDRM_3_4 CENTRAL AIR SOURCE HP COOLING COIL, 4927.4, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_3_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.20663
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_3_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 5131.13272
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 2_BDRM_3_4 CENTRAL AIR SOURCE HP HEATING COIL, 5269.1, 4273.6, 9.66, 4
 Component Sizing Information, Coil:Heating:Electric, 2_BDRM_3_4 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 5131.13272
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_1_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.44131
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_1_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.44131
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_1_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.44131
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_1_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_1_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 10958.89926
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_1_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 10958.89926
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_1_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_1_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_1_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 10958.89926
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_1_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 3_BDRM_1_3 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.44131
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 3_BDRM_1_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.44131
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 3_BDRM_1_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 10958.89926
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 3_BDRM_1_3 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 3_BDRM_1_3 CENTRAL AIR SOURCE HP COOLING COIL, 10523.7, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 3_BDRM_1_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.44131
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 3_BDRM_1_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 10958.89926
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 3_BDRM_1_3 CENTRAL AIR SOURCE HP HEATING COIL, 11253.6, 9127.5, 9.63, 4
 Component Sizing Information, Coil:Heating:Electric, 3_BDRM_1_3 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 10958.89926
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.29553
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.29553
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.29553
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 7338.72206
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 7338.72206
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 7338.72206
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_1_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 3_BDRM_1_4 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.29553
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 3_BDRM_1_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.29553
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 3_BDRM_1_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 7338.72206
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 3_BDRM_1_4 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 3_BDRM_1_4 CENTRAL AIR SOURCE HP COOLING COIL, 7047.3, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 3_BDRM_1_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.29553
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 3_BDRM_1_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 7338.72206
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 3_BDRM_1_4 CENTRAL AIR SOURCE HP HEATING COIL, 7536.1, 6112.3, 9.58, 4
 Component Sizing Information, Coil:Heating:Electric, 3_BDRM_1_4 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 7338.72206
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.25574
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.25574
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.25574
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 6350.52104
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 6350.52104
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 6350.52104
 Component Sizing Information, AirLoopHVAC:UnitarySystem, 3_BDRM_2_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, 3_BDRM_2_2 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.25574
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 3_BDRM_2_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.25574
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 3_BDRM_2_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 6350.52104
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, 3_BDRM_2_2 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, 3_BDRM_2_2 CENTRAL AIR SOURCE HP COOLING COIL, 6098.3, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 3_BDRM_2_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.25574
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, 3_BDRM_2_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 6350.52104
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, 3_BDRM_2_2 CENTRAL AIR SOURCE HP HEATING COIL, 6521.3, 5289.2, 9.51, 4
 Component Sizing Information, Coil:Heating:Electric, 3_BDRM_2_2 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 6350.52104
 Component Sizing Information, AirLoopHVAC:UnitarySystem, BATHRM_1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 2.15108E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, BATHRM_1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 2.15108E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, BATHRM_1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 2.15108E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, BATHRM_1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, BATHRM_1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 534.16396
 Component Sizing Information, AirLoopHVAC:UnitarySystem, BATHRM_1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 534.16396
 Component Sizing Information, AirLoopHVAC:UnitarySystem, BATHRM_1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, BATHRM_1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, BATHRM_1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 534.16396
 Component Sizing Information, AirLoopHVAC:UnitarySystem, BATHRM_1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, BATHRM_1 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 2.15108E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BATHRM_1 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.15108E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BATHRM_1 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 534.16396
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BATHRM_1 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BATHRM_1 CENTRAL AIR SOURCE HP COOLING COIL, 513.0, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, BATHRM_1 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.15108E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, BATHRM_1 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 534.16396
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, BATHRM_1 CENTRAL AIR SOURCE HP HEATING COIL, 548.5, 444.9, 7.02, 4
 Component Sizing Information, Coil:Heating:Electric, BATHRM_1 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 534.16396
 Component Sizing Information, AirLoopHVAC:UnitarySystem, BATHRM_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 2.31343E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, BATHRM_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 2.31343E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, BATHRM_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 2.31343E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, BATHRM_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, BATHRM_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 574.48011
 Component Sizing Information, AirLoopHVAC:UnitarySystem, BATHRM_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 574.48011
 Component Sizing Information, AirLoopHVAC:UnitarySystem, BATHRM_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, BATHRM_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, BATHRM_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 574.48011
 Component Sizing Information, AirLoopHVAC:UnitarySystem, BATHRM_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, BATHRM_2 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 2.31343E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BATHRM_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.31343E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BATHRM_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 574.48011
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BATHRM_2 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BATHRM_2 CENTRAL AIR SOURCE HP COOLING COIL, 551.7, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, BATHRM_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.31343E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, BATHRM_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 574.48011
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, BATHRM_2 CENTRAL AIR SOURCE HP HEATING COIL, 589.9, 478.5, 7.35, 4
 Component Sizing Information, Coil:Heating:Electric, BATHRM_2 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 574.48011
 Component Sizing Information, AirLoopHVAC:UnitarySystem, COFFEE_SHOP CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.91828
 Component Sizing Information, AirLoopHVAC:UnitarySystem, COFFEE_SHOP CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.91828
 Component Sizing Information, AirLoopHVAC:UnitarySystem, COFFEE_SHOP CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.91828
 Component Sizing Information, AirLoopHVAC:UnitarySystem, COFFEE_SHOP CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, COFFEE_SHOP CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 22803.07196
 Component Sizing Information, AirLoopHVAC:UnitarySystem, COFFEE_SHOP CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 22803.07196
 Component Sizing Information, AirLoopHVAC:UnitarySystem, COFFEE_SHOP CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, COFFEE_SHOP CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, COFFEE_SHOP CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 22803.07196
 Component Sizing Information, AirLoopHVAC:UnitarySystem, COFFEE_SHOP CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, COFFEE_SHOP CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.91828
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COFFEE_SHOP CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.91828
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COFFEE_SHOP CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 22803.07196
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COFFEE_SHOP CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COFFEE_SHOP CENTRAL AIR SOURCE HP COOLING COIL, 21897.5, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COFFEE_SHOP CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.91828
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COFFEE_SHOP CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 22803.07196
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COFFEE_SHOP CENTRAL AIR SOURCE HP HEATING COIL, 23416.4, 18992.3, 9.61, 4
 Component Sizing Information, Coil:Heating:Electric, COFFEE_SHOP CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 22803.07196
 Component Sizing Information, AirLoopHVAC:UnitarySystem, COMMUNITY_RM CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.57180
 Component Sizing Information, AirLoopHVAC:UnitarySystem, COMMUNITY_RM CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.57180
 Component Sizing Information, AirLoopHVAC:UnitarySystem, COMMUNITY_RM CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.57180
 Component Sizing Information, AirLoopHVAC:UnitarySystem, COMMUNITY_RM CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, COMMUNITY_RM CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 14199.24951
 Component Sizing Information, AirLoopHVAC:UnitarySystem, COMMUNITY_RM CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 14199.24951
 Component Sizing Information, AirLoopHVAC:UnitarySystem, COMMUNITY_RM CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, COMMUNITY_RM CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, COMMUNITY_RM CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 14199.24951
 Component Sizing Information, AirLoopHVAC:UnitarySystem, COMMUNITY_RM CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, COMMUNITY_RM CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.57180
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COMMUNITY_RM CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.57180
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COMMUNITY_RM CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 14199.24951
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COMMUNITY_RM CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COMMUNITY_RM CENTRAL AIR SOURCE HP COOLING COIL, 13635.4, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COMMUNITY_RM CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.57180
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COMMUNITY_RM CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 14199.24951
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COMMUNITY_RM CENTRAL AIR SOURCE HP HEATING COIL, 14581.1, 11826.3, 9.61, 4
 Component Sizing Information, Coil:Heating:Electric, COMMUNITY_RM CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 14199.24951
 Component Sizing Information, AirLoopHVAC:UnitarySystem, GYM 1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.36334
 Component Sizing Information, AirLoopHVAC:UnitarySystem, GYM 1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.36334
 Component Sizing Information, AirLoopHVAC:UnitarySystem, GYM 1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.36334
 Component Sizing Information, AirLoopHVAC:UnitarySystem, GYM 1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, GYM 1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 9022.48213
 Component Sizing Information, AirLoopHVAC:UnitarySystem, GYM 1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 9022.48213
 Component Sizing Information, AirLoopHVAC:UnitarySystem, GYM 1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, GYM 1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, GYM 1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 9022.48213
 Component Sizing Information, AirLoopHVAC:UnitarySystem, GYM 1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, GYM 1 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.36334
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GYM 1 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.36334
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GYM 1 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 9022.48213
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GYM 1 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GYM 1 CENTRAL AIR SOURCE HP COOLING COIL, 8664.2, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, GYM 1 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.36334
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, GYM 1 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 9022.48213
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, GYM 1 CENTRAL AIR SOURCE HP HEATING COIL, 9265.1, 7514.7, 9.56, 4
 Component Sizing Information, Coil:Heating:Electric, GYM 1 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 9022.48213
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.28360
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.28360
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.28360
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 7042.34346
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 7042.34346
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 7042.34346
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, LT_RETAIL_1 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.28360
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LT_RETAIL_1 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.28360
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LT_RETAIL_1 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 7042.34346
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LT_RETAIL_1 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LT_RETAIL_1 CENTRAL AIR SOURCE HP COOLING COIL, 6762.7, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, LT_RETAIL_1 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.28360
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, LT_RETAIL_1 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 7042.34346
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, LT_RETAIL_1 CENTRAL AIR SOURCE HP HEATING COIL, 7231.7, 5865.5, 9.62, 4
 Component Sizing Information, Coil:Heating:Electric, LT_RETAIL_1 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 7042.34346
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.27905
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.27905
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.27905
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 6929.40598
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 6929.40598
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 6929.40598
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_2 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, LT_RETAIL_2 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.27905
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LT_RETAIL_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.27905
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LT_RETAIL_2 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 6929.40598
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LT_RETAIL_2 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LT_RETAIL_2 CENTRAL AIR SOURCE HP COOLING COIL, 6654.2, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, LT_RETAIL_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.27905
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, LT_RETAIL_2 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 6929.40598
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, LT_RETAIL_2 CENTRAL AIR SOURCE HP HEATING COIL, 7115.8, 5771.4, 9.62, 4
 Component Sizing Information, Coil:Heating:Electric, LT_RETAIL_2 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 6929.40598
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.20398
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.20398
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.20398
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 5065.38614
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 5065.38614
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 5065.38614
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_3 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, LT_RETAIL_3 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.20398
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LT_RETAIL_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.20398
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LT_RETAIL_3 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 5065.38614
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LT_RETAIL_3 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LT_RETAIL_3 CENTRAL AIR SOURCE HP COOLING COIL, 4864.2, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, LT_RETAIL_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.20398
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, LT_RETAIL_3 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 5065.38614
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, LT_RETAIL_3 CENTRAL AIR SOURCE HP HEATING COIL, 5201.6, 4218.9, 9.66, 4
 Component Sizing Information, Coil:Heating:Electric, LT_RETAIL_3 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 5065.38614
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 0.28612
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 0.28612
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 0.28612
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 7105.04192
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 7105.04192
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 7105.04192
 Component Sizing Information, AirLoopHVAC:UnitarySystem, LT_RETAIL_4 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, LT_RETAIL_4 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.28612
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LT_RETAIL_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.28612
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LT_RETAIL_4 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 7105.04192
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LT_RETAIL_4 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LT_RETAIL_4 CENTRAL AIR SOURCE HP COOLING COIL, 6822.9, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, LT_RETAIL_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.28612
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, LT_RETAIL_4 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 7105.04192
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, LT_RETAIL_4 CENTRAL AIR SOURCE HP HEATING COIL, 7296.1, 5917.7, 9.61, 4
 Component Sizing Information, Coil:Heating:Electric, LT_RETAIL_4 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 7105.04192
 Component Sizing Information, AirLoopHVAC:UnitarySystem, OFFICE 1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Supply Air Flow Rate [m3/s], 9.05989E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, OFFICE 1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Heating Supply Air Flow Rate [m3/s], 9.05989E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, OFFICE 1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Cooling Supply Air Flow Rate [m3/s], 9.05989E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, OFFICE 1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, OFFICE 1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Cooling Capacity [W], 2249.78745
 Component Sizing Information, AirLoopHVAC:UnitarySystem, OFFICE 1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Nominal Heating Capacity [W], 2249.78745
 Component Sizing Information, AirLoopHVAC:UnitarySystem, OFFICE 1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, OFFICE 1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 76.66667
 Component Sizing Information, AirLoopHVAC:UnitarySystem, OFFICE 1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, User-Specified Supplemental Heating Coil Nominal Capacity [W], 2249.78745
 Component Sizing Information, AirLoopHVAC:UnitarySystem, OFFICE 1 CENTRAL AIR SOURCE HP UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, OFFICE 1 CENTRAL AIR SOURCE HP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 9.05989E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE 1 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 9.05989E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE 1 CENTRAL AIR SOURCE HP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2249.78745
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE 1 CENTRAL AIR SOURCE HP COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.73000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE 1 CENTRAL AIR SOURCE HP COOLING COIL, 2160.4, 2.67, 9.11, 10.07, 10.43
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, OFFICE 1 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 9.05989E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, OFFICE 1 CENTRAL AIR SOURCE HP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2249.78745
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, OFFICE 1 CENTRAL AIR SOURCE HP HEATING COIL, 2310.3, 1873.8, 9.63, 4
 Component Sizing Information, Coil:Heating:Electric, OFFICE 1 CENTRAL AIR SOURCE HP SUPPLEMENTAL HTG COIL, Design Size Nominal Capacity [W], 2249.78745
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 001 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 001 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 002 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 002 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 003 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 003 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 004 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 004 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 005 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 005 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 006 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 006 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 007 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 007 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 008 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 008 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 009 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 009 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 010 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 010 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 011 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 011 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 012 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 012 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 101 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 101 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 102 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 102 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 103 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 103 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 104 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 104 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 105 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 105 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 106 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 106 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 107 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 107 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 108 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 108 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 109 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 109 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 110 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 110 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 111 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 111 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 112 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 112 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 113 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 113 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 114 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 114 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 115 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 115 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 116 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 116 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 117 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 117 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 118 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 118 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 119 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 119 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 120 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 120 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 121 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 121 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 201 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 201 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 202 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 202 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 203 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 203 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 204 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 204 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 205 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 205 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 206 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 206 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 207 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 207 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 208 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 208 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 209 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 209 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 301 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 301 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 302 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 302 HPWH,0.1703,1232.1,0.000,0.0000,698
 Component Sizing Information, Fan:OnOff, RES WH_BUILDING UNIT 303 FAN, User-Specified Maximum Flow Rate [m3/s], 8.54225E-002
Heat Pump Water Heater Information,WaterHeater:HeatPump:WrappedCondenser,RES WH_BUILDING UNIT 303 HPWH,0.1703,1232.1,0.000,0.0000,698
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
Water Heater Stratified Node Information,1,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,0,1
Water Heater Stratified Node Information,2,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,3,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,4,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,5,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,6,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,7,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,8,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,9,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,10,8.6125E-002,1.4195E-002,0.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,11,8.6125E-002,1.4195E-002,4500.000,0.1403,0.1403,0,0
Water Heater Stratified Node Information,12,8.6125E-002,1.4195E-002,0.000,0.3269,0.3269,1,0
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Type, Hum Ind Value at Max Temp, Hum Ind Units, Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,28.70,6.00,DefaultMultipliers,Wetbulb,17.90,{C},100965,250,4.1,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  4
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,0_BDRM_1_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.1068084173E-004,5.7389615221E-004,Pass,Pass,0.1118116036,0.2010004003,Pass,Pass
 Warmup Convergence Information,0_BDRM_1_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.2456189023E-004,8.1825717775E-004,Pass,Pass,0.1325004098,0.2298775857,Pass,Pass
 Warmup Convergence Information,0_BDRM_1_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.0275933821E-004,5.8180809860E-004,Pass,Pass,0.1269956427,0.2134731903,Pass,Pass
 Warmup Convergence Information,0_BDRM_2_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.2562166056E-004,5.8532405068E-004,Pass,Pass,0.1161357116,0.2096530105,Pass,Pass
 Warmup Convergence Information,0_BDRM_2_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.3814423807E-004,4.0126970515E-004,Pass,Pass,0.1255722246,0.2244162693,Pass,Pass
 Warmup Convergence Information,0_BDRM_2_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.0387874313E-004,5.7983546695E-004,Pass,Pass,0.1222567094,0.2073749423,Pass,Pass
 Warmup Convergence Information,0_BDRM_3_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.2559335067E-004,5.8515397444E-004,Pass,Pass,0.1154419334,0.2091654981,Pass,Pass
 Warmup Convergence Information,0_BDRM_3_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.4901922624E-004,4.1370053710E-004,Pass,Pass,0.1303200631,0.2321447889,Pass,Pass
 Warmup Convergence Information,0_BDRM_3_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,5.3484047266E-004,1.0233841479E-003,Pass,Pass,0.1384071080,0.2421410774,Pass,Pass
 Warmup Convergence Information,0_BDRM_4_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.2550162405E-004,5.8507752762E-004,Pass,Pass,0.1153864168,0.2090831436,Pass,Pass
 Warmup Convergence Information,0_BDRM_4_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.4986801938E-004,4.1460188561E-004,Pass,Pass,0.1306554529,0.2325852455,Pass,Pass
 Warmup Convergence Information,0_BDRM_4_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,6.8256787866E-004,1.8905866242E-003,Pass,Pass,0.1385986831,0.2409747406,Pass,Pass
 Warmup Convergence Information,1_BDRM_1_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.0944166650E-004,5.4380867473E-004,Pass,Pass,9.1909619225E-002,0.1625061500,Pass,Pass
 Warmup Convergence Information,1_BDRM_1_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.2704602626E-004,4.1023010536E-004,Pass,Pass,9.6618276137E-002,0.1697569595,Pass,Pass
 Warmup Convergence Information,1_BDRM_1_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.8294902303E-004,5.2483522216E-004,Pass,Pass,9.6658134881E-002,0.1592534701,Pass,Pass
 Warmup Convergence Information,1_BDRM_2_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.0636758233E-004,5.4091218607E-004,Pass,Pass,8.9841522132E-002,0.1588795897,Pass,Pass
 Warmup Convergence Information,1_BDRM_2_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.3346313354E-004,4.1719030733E-004,Pass,Pass,0.1009355404,0.1779293505,Pass,Pass
 Warmup Convergence Information,1_BDRM_2_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.9074866695E-004,5.3139473837E-004,Pass,Pass,0.1009105341,0.1685170314,Pass,Pass
 Warmup Convergence Information,1_BDRM_3_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.0391462413E-004,5.3911975989E-004,Pass,Pass,8.8338663561E-002,0.1564655205,Pass,Pass
 Warmup Convergence Information,1_BDRM_3_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.3426215922E-004,4.1800232019E-004,Pass,Pass,0.1016055099,0.1791220984,Pass,Pass
 Warmup Convergence Information,1_BDRM_3_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.9186909966E-004,5.3246092057E-004,Pass,Pass,0.1016132792,0.1697835164,Pass,Pass
 Warmup Convergence Information,1_BDRM_4_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.0886178364E-004,3.8703563415E-004,Pass,Pass,8.6393689060E-002,0.1552136057,Pass,Pass
 Warmup Convergence Information,1_BDRM_4_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.9398208229E-004,3.6413505211E-004,Pass,Pass,9.7638291751E-002,0.1742593556,Pass,Pass
 Warmup Convergence Information,1_BDRM_4_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.8861764273E-004,3.6215937412E-004,Pass,Pass,9.5645082857E-002,0.1589455647,Pass,Pass
 Warmup Convergence Information,1_BDRM_5_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.0827811873E-004,3.8761756865E-004,Pass,Pass,8.4576517513E-002,0.1528730407,Pass,Pass
 Warmup Convergence Information,1_BDRM_5_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.9483918226E-004,3.6513955754E-004,Pass,Pass,9.8061329153E-002,0.1752580463,Pass,Pass
 Warmup Convergence Information,1_BDRM_5_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.9007545242E-004,3.6286544413E-004,Pass,Pass,9.7509364797E-002,0.1627181426,Pass,Pass
 Warmup Convergence Information,1_BDRM_6_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.1910223509E-004,5.5334428756E-004,Pass,Pass,9.1779597729E-002,0.1652738747,Pass,Pass
 Warmup Convergence Information,1_BDRM_6_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.4828987797E-004,4.3692076395E-004,Pass,Pass,0.1036668133,0.1864983258,Pass,Pass
 Warmup Convergence Information,1_BDRM_6_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.0363987660E-004,5.4338013740E-004,Pass,Pass,0.1030327793,0.1746814598,Pass,Pass
 Warmup Convergence Information,1_BDRM_7_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.9475487336E-004,3.7310808986E-004,Pass,Pass,8.2166030005E-002,0.1451377708,Pass,Pass
 Warmup Convergence Information,1_BDRM_7_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.8195734511E-004,3.4815128082E-004,Pass,Pass,9.5584020979E-002,0.1668394790,Pass,Pass
 Warmup Convergence Information,1_BDRM_7_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.7864777286E-004,3.5001938751E-004,Pass,Pass,9.5880483793E-002,0.1573506655,Pass,Pass
 Warmup Convergence Information,2_BDRM_1_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.4788716391E-004,3.5037133467E-004,Pass,Pass,5.9878724928E-002,9.7097648958E-002,Pass,Pass
 Warmup Convergence Information,2_BDRM_1_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.5617724760E-004,3.5563482558E-004,Pass,Pass,6.9281125608E-002,0.1111006600,Pass,Pass
 Warmup Convergence Information,2_BDRM_1_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.4837226527E-004,3.5237150563E-004,Pass,Pass,7.2383110513E-002,0.1093578331,Pass,Pass
 Warmup Convergence Information,2_BDRM_2_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.0699236470E-004,2.8085976078E-004,Pass,Pass,6.1093262396E-002,9.4346758323E-002,Pass,Pass
 Warmup Convergence Information,2_BDRM_2_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.0817447935E-004,2.7741594994E-004,Pass,Pass,7.2045262953E-002,0.1089677241,Pass,Pass
 Warmup Convergence Information,2_BDRM_2_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.9760747068E-004,2.6520033062E-004,Pass,Pass,7.5492760136E-002,0.1051088102,Pass,Pass
 Warmup Convergence Information,2_BDRM_3_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.4656296134E-004,3.4502003572E-004,Pass,Pass,6.3146953640E-002,9.9672217151E-002,Pass,Pass
 Warmup Convergence Information,2_BDRM_3_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.5134952935E-004,3.5241869328E-004,Pass,Pass,6.8651659428E-002,0.1091529396,Pass,Pass
 Warmup Convergence Information,2_BDRM_3_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.4853747934E-004,3.5585816102E-004,Pass,Pass,7.1548870443E-002,0.1089006339,Pass,Pass
 Warmup Convergence Information,3_BDRM_1_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.9526952765E-004,2.8019738995E-004,Pass,Pass,5.8995825617E-002,8.7445656755E-002,Pass,Pass
 Warmup Convergence Information,3_BDRM_1_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.9330032609E-004,2.6812300606E-004,Pass,Pass,6.4606326081E-002,8.6397835866E-002,Pass,Pass
 Warmup Convergence Information,3_BDRM_2_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.0107005473E-004,2.9095573810E-004,Pass,Pass,4.4520472148E-002,6.7392357166E-002,Pass,Pass
 Warmup Convergence Information,BATHRM_1,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.3645410719E-004,8.5277311542E-004,Pass,Pass,5.7604483573E-003,3.9314983922E-003,Pass,Pass
 Warmup Convergence Information,BATHRM_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.2996790037E-004,8.4061843955E-004,Pass,Pass,6.2131976595E-003,4.2262887073E-003,Pass,Pass
 Warmup Convergence Information,COFFEE_SHOP,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,0.1141663881,0.4549575374,Pass,Pass,8.2163573632E-002,0.5163198026,Pass,Pass
 Warmup Convergence Information,COMMUNITY_RM,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.4495729566E-003,2.7233208820E-003,Pass,Pass,3.8617953812E-003,7.6611387177E-003,Pass,Pass
 Warmup Convergence Information,CORRIDOR 1,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.0269901652E-002,9.9969201018E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORRIDOR_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.8373827025E-003,2.1612590157E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORRIDOR_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.2383539814E-003,2.1457622149E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORRIDOR_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.8095436674E-002,1.7661825394E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_1,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.1390807013E-002,9.6513657470E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_1_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.5856724355E-003,2.7721482594E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_1_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,5.5277494495E-003,2.9202267084E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_1_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.9608863860E-002,1.7172640424E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.3858628134E-002,1.0421129249E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_2_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.7400901424E-003,4.1532483746E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_2_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,5.3542617436E-003,4.1842069388E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_2_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.1060972063E-002,1.9418870737E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GARBAGE 1,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.4615394776E-002,9.1732407979E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GYM 1,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,5.6190657731E-004,9.5218551154E-004,Pass,Pass,9.9971952528E-002,0.3117532607,Pass,Pass
 Warmup Convergence Information,LOBBY_ENTRY,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.9815392943E-002,1.4842498160E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,LT_RETAIL_1,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,7.2419226714E-002,0.2549642791,Pass,Pass,0.2728903379,2.1576843961,Pass,Pass
 Warmup Convergence Information,LT_RETAIL_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,7.3018994726E-002,0.2630769185,Pass,Pass,0.2870259255,2.2564451229,Pass,Pass
 Warmup Convergence Information,LT_RETAIL_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,6.9703727412E-002,0.2441892555,Pass,Pass,0.2795109754,2.2460862751,Pass,Pass
 Warmup Convergence Information,LT_RETAIL_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,7.0005833344E-002,0.2659054760,Pass,Pass,0.2864493686,2.2484905942,Pass,Pass
 Warmup Convergence Information,MAIL_SHIPPING,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.0059617449E-002,9.0622100219E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,OFFICE 1,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.9480527828E-002,0.1982146583,Pass,Pass,1.0256519204,5.9132579714,Pass,Pass
 Warmup Convergence Information,STAIRWELL_1_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.1552127281E-002,7.5808995453E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIRWELL_1_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.2517799460E-002,8.1897503605E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIRWELL_1_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.5688625766E-002,2.9581545700E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIRWELL_2_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.5356684571E-002,1.1035616365E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIRWELL_2_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.7329627895E-002,1.2466655385E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIRWELL_2_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,5.4004851028E-002,3.7405340588E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIR_1,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.8762825172E-002,1.2553747858E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIR_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.9344903987E-002,1.7096391027E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,25.60,6.00,DefaultMultipliers,Wetbulb,21.20,{C},100965,250,4.1,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  4
 Warmup Convergence Information,0_BDRM_1_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.8414165147E-004,6.8302335300E-004,Pass,Pass,0.1188169161,0.2170820141,Pass,Pass
 Warmup Convergence Information,0_BDRM_1_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.7012230591E-004,7.1105256878E-004,Pass,Pass,0.1323288287,0.2375670399,Pass,Pass
 Warmup Convergence Information,0_BDRM_1_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,6.8545594444E-004,1.1428010587E-003,Pass,Pass,0.1328120817,0.2244782325,Pass,Pass
 Warmup Convergence Information,0_BDRM_2_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.9864201680E-004,7.0055034674E-004,Pass,Pass,0.1228110391,0.2254715079,Pass,Pass
 Warmup Convergence Information,0_BDRM_2_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.7844452557E-004,7.2424946820E-004,Pass,Pass,0.1286686195,0.2353654276,Pass,Pass
 Warmup Convergence Information,0_BDRM_2_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.7760932786E-004,6.7522379552E-004,Pass,Pass,0.1318079522,0.2233124675,Pass,Pass
 Warmup Convergence Information,0_BDRM_3_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.9737531209E-004,6.9879715225E-004,Pass,Pass,0.1203037858,0.2218563496,Pass,Pass
 Warmup Convergence Information,0_BDRM_3_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,6.4152253809E-004,9.1875871377E-004,Pass,Pass,0.1337671708,0.2441936386,Pass,Pass
 Warmup Convergence Information,0_BDRM_3_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,6.8001545096E-004,1.0204871102E-003,Pass,Pass,0.1400157753,0.2381271478,Pass,Pass
 Warmup Convergence Information,0_BDRM_4_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.9717380297E-004,6.9853990900E-004,Pass,Pass,0.1201274604,0.2215596366,Pass,Pass
 Warmup Convergence Information,0_BDRM_4_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,6.9943161199E-004,1.1744425190E-003,Pass,Pass,0.1359197758,0.2465717780,Pass,Pass
 Warmup Convergence Information,0_BDRM_4_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,7.8071609228E-004,1.5743266953E-003,Pass,Pass,0.1404798284,0.2387157963,Pass,Pass
 Warmup Convergence Information,1_BDRM_1_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.8326170338E-004,7.0929833740E-004,Pass,Pass,9.3795220497E-002,0.1686150681,Pass,Pass
 Warmup Convergence Information,1_BDRM_1_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.3149156060E-004,6.8086188139E-004,Pass,Pass,9.6940428996E-002,0.1728661301,Pass,Pass
 Warmup Convergence Information,1_BDRM_1_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.6130036835E-004,6.8182632027E-004,Pass,Pass,0.1009667373,0.1655459680,Pass,Pass
 Warmup Convergence Information,1_BDRM_2_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.7920175581E-004,7.0629780014E-004,Pass,Pass,9.0982343970E-002,0.1635580705,Pass,Pass
 Warmup Convergence Information,1_BDRM_2_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.3853547458E-004,6.8818281190E-004,Pass,Pass,0.1002832378,0.1795418721,Pass,Pass
 Warmup Convergence Information,1_BDRM_2_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.7243877203E-004,6.9291594163E-004,Pass,Pass,0.1040485719,0.1736250978,Pass,Pass
 Warmup Convergence Information,1_BDRM_3_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.7677995955E-004,7.0472585915E-004,Pass,Pass,8.9560710103E-002,0.1611662589,Pass,Pass
 Warmup Convergence Information,1_BDRM_3_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.3946797569E-004,6.8902553197E-004,Pass,Pass,0.1008776776,0.1806128763,Pass,Pass
 Warmup Convergence Information,1_BDRM_3_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.7350640482E-004,6.9382602345E-004,Pass,Pass,0.1046843665,0.1747971465,Pass,Pass
 Warmup Convergence Information,1_BDRM_4_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.8843107309E-004,6.3823122026E-004,Pass,Pass,8.7076553442E-002,0.1585648987,Pass,Pass
 Warmup Convergence Information,1_BDRM_4_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.7798920499E-004,6.1700687923E-004,Pass,Pass,9.6148637287E-002,0.1738528751,Pass,Pass
 Warmup Convergence Information,1_BDRM_4_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.7516751522E-004,6.1293935311E-004,Pass,Pass,9.8651815488E-002,0.1627491991,Pass,Pass
 Warmup Convergence Information,1_BDRM_5_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.8835208208E-004,6.3992614731E-004,Pass,Pass,8.5144991766E-002,0.1561827722,Pass,Pass
 Warmup Convergence Information,1_BDRM_5_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.7909658814E-004,6.1845235370E-004,Pass,Pass,9.6414186691E-002,0.1747529699,Pass,Pass
 Warmup Convergence Information,1_BDRM_5_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.7782819251E-004,6.1592616051E-004,Pass,Pass,0.1002752246,0.1664210226,Pass,Pass
 Warmup Convergence Information,1_BDRM_6_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.9064155949E-004,7.2061607442E-004,Pass,Pass,9.1761143816E-002,0.1680354967,Pass,Pass
 Warmup Convergence Information,1_BDRM_6_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.5353337955E-004,7.0894785661E-004,Pass,Pass,0.1023978103,0.1871836205,Pass,Pass
 Warmup Convergence Information,1_BDRM_6_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.8431655504E-004,7.0801626017E-004,Pass,Pass,0.1055218771,0.1790941137,Pass,Pass
 Warmup Convergence Information,1_BDRM_7_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.7673912504E-004,6.2566275610E-004,Pass,Pass,8.3587749578E-002,0.1497540081,Pass,Pass
 Warmup Convergence Information,1_BDRM_7_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.6718169770E-004,6.0052910608E-004,Pass,Pass,9.4567883699E-002,0.1672635650,Pass,Pass
 Warmup Convergence Information,1_BDRM_7_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.6980908285E-004,6.0286994954E-004,Pass,Pass,9.9166310233E-002,0.1615997768,Pass,Pass
 Warmup Convergence Information,2_BDRM_1_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.4110856314E-004,6.3176216286E-004,Pass,Pass,6.3146911890E-002,0.1026260389,Pass,Pass
 Warmup Convergence Information,2_BDRM_1_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.5221733302E-004,6.3455576254E-004,Pass,Pass,7.1533153192E-002,0.1147025970,Pass,Pass
 Warmup Convergence Information,2_BDRM_1_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.5329905127E-004,6.4548667209E-004,Pass,Pass,7.8299192326E-002,0.1157565329,Pass,Pass
 Warmup Convergence Information,2_BDRM_2_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,3.7809350542E-004,5.2146829456E-004,Pass,Pass,6.4385740709E-002,9.8875942776E-002,Pass,Pass
 Warmup Convergence Information,2_BDRM_2_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,3.7807050830E-004,5.0458105132E-004,Pass,Pass,7.4031894853E-002,0.1098339808,Pass,Pass
 Warmup Convergence Information,2_BDRM_2_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,3.6568382868E-004,4.8871641939E-004,Pass,Pass,8.1405411573E-002,0.1086891890,Pass,Pass
 Warmup Convergence Information,2_BDRM_3_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.3701904043E-004,6.1937300556E-004,Pass,Pass,6.6043320195E-002,0.1044794364,Pass,Pass
 Warmup Convergence Information,2_BDRM_3_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.4849171375E-004,6.3370417527E-004,Pass,Pass,7.0991002262E-002,0.1128726249,Pass,Pass
 Warmup Convergence Information,2_BDRM_3_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.5369146640E-004,6.5154819682E-004,Pass,Pass,7.7843647489E-002,0.1159405301,Pass,Pass
 Warmup Convergence Information,3_BDRM_1_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,3.5416476625E-004,4.9897186270E-004,Pass,Pass,6.0401021600E-002,8.8203805383E-002,Pass,Pass
 Warmup Convergence Information,3_BDRM_1_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,3.4137022064E-004,4.7463115203E-004,Pass,Pass,6.9630330216E-002,8.9162164684E-002,Pass,Pass
 Warmup Convergence Information,3_BDRM_2_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,3.5829836555E-004,5.3447118359E-004,Pass,Pass,4.6814038936E-002,7.0961076647E-002,Pass,Pass
 Warmup Convergence Information,BATHRM_1,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.8780501963E-004,1.0115647536E-003,Pass,Pass,6.5839118215E-003,4.5748684694E-003,Pass,Pass
 Warmup Convergence Information,BATHRM_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.8723967052E-004,1.0027375332E-003,Pass,Pass,6.3925860762E-003,4.7624961524E-003,Pass,Pass
 Warmup Convergence Information,COFFEE_SHOP,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,0.1037231891,0.4263569010,Pass,Pass,5.5415783112E-002,0.2846112770,Pass,Pass
 Warmup Convergence Information,COMMUNITY_RM,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.7818499036E-003,3.2634556087E-003,Pass,Pass,4.0055498918E-003,7.6592733010E-003,Pass,Pass
 Warmup Convergence Information,CORRIDOR 1,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,9.8825826793E-003,1.0742282612E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORRIDOR_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,3.9109264573E-003,2.1266075590E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORRIDOR_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.3055388899E-003,2.1836132470E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORRIDOR_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,2.8792382120E-002,1.8165535778E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_1,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.0137605545E-002,9.0451254068E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_1_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.7043375639E-003,2.7694555681E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_1_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.5761364180E-003,3.0242656312E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_1_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,3.0386394248E-002,1.7422855768E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.1726280481E-002,9.8810474348E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_2_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.8136461141E-003,4.0551812663E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_2_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.4351420690E-003,4.2213977829E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_2_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,3.1793098735E-002,1.9954665165E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GARBAGE 1,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.5260991316E-002,9.7901893066E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GYM 1,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.3328840881E-002,3.9514259434E-002,Pass,Pass,0.1055574540,0.4182569178,Pass,Pass
 Warmup Convergence Information,LOBBY_ENTRY,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,2.0376351699E-002,1.4978278058E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,LT_RETAIL_1,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,6.1921795149E-002,0.2195374648,Pass,Pass,0.1095525485,0.6509287804,Pass,Pass
 Warmup Convergence Information,LT_RETAIL_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,6.2052021244E-002,0.2289206990,Pass,Pass,0.1002143459,0.6569176304,Pass,Pass
 Warmup Convergence Information,LT_RETAIL_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.9519634511E-002,0.2094606832,Pass,Pass,9.5220757284E-002,0.6529025050,Pass,Pass
 Warmup Convergence Information,LT_RETAIL_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,6.0902332436E-002,0.2360522178,Pass,Pass,0.1026228262,0.6673828456,Pass,Pass
 Warmup Convergence Information,MAIL_SHIPPING,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.0570293948E-002,9.5870685848E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,OFFICE 1,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.5076552249E-002,0.1571136043,Pass,Pass,0.7068238680,6.4154885303,Pass,Pass
 Warmup Convergence Information,STAIRWELL_1_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.1989247685E-002,7.9511964740E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIRWELL_1_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.3036821835E-002,8.6497565735E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIRWELL_1_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.7056329014E-002,3.0403828770E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIRWELL_2_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.5742038707E-002,1.1446558401E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIRWELL_2_3,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.7931344277E-002,1.3009534040E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIRWELL_2_4,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.5407190104E-002,3.8744771869E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIR_1,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.8697135164E-002,1.3358083663E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIR_2,SizingPeriod: LOS ANGELES INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,2.0317202637E-002,1.7857835240E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.90,0.00,DefaultMultipliers,Wetbulb,6.90,{C},100965,90,2.4,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays, 25
 Warmup Convergence Information,0_BDRM_1_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,5.2620802697E-005,2.0230827513E-004,Pass,Pass,0.7766164427,1.4870300908,Fail,Pass
 Warmup Convergence Information,0_BDRM_1_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,4.7648023937E-005,1.8361428644E-004,Pass,Pass,1.1318812042,2.1768236702,Fail,Pass
 Warmup Convergence Information,0_BDRM_1_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,6.6907080402E-005,2.5658716851E-004,Pass,Pass,0.4661173249,0.8959667144,Fail,Pass
 Warmup Convergence Information,0_BDRM_2_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,4.3012073700E-005,1.6542938476E-004,Pass,Pass,0.8121751900,1.5608766786,Fail,Pass
 Warmup Convergence Information,0_BDRM_2_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,4.0613551851E-005,1.5638748123E-004,Pass,Pass,1.0669704605,2.0514617551,Fail,Pass
 Warmup Convergence Information,0_BDRM_2_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,6.0753038705E-005,2.3257495094E-004,Pass,Pass,0.3946790263,0.7591589565,Fail,Pass
 Warmup Convergence Information,0_BDRM_3_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,4.5065740881E-005,1.7354875983E-004,Pass,Pass,1.0326059012,1.9832122645,Fail,Pass
 Warmup Convergence Information,0_BDRM_3_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,3.5680916229E-005,1.3741911917E-004,Pass,Pass,1.2231820651,2.3536000744,Fail,Pass
 Warmup Convergence Information,0_BDRM_3_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,5.4499586696E-005,2.0888792098E-004,Pass,Pass,0.4631744929,0.8903471020,Fail,Pass
 Warmup Convergence Information,0_BDRM_4_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,4.5287236836E-005,1.7442049356E-004,Pass,Pass,1.0547241827,2.0257122231,Fail,Pass
 Warmup Convergence Information,0_BDRM_4_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,3.5249923639E-005,1.3575900104E-004,Pass,Pass,1.2351322187,2.3767423400,Fail,Pass
 Warmup Convergence Information,0_BDRM_4_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,5.4147340307E-005,2.0755528056E-004,Pass,Pass,0.4685786992,0.9006996437,Fail,Pass
 Warmup Convergence Information,1_BDRM_1_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,5.4234795969E-005,2.0868001120E-004,Pass,Pass,0.5526384241,1.0565789771,Fail,Pass
 Warmup Convergence Information,1_BDRM_1_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,5.5087625622E-005,2.1238959327E-004,Pass,Pass,0.7395113583,1.4203108368,Fail,Pass
 Warmup Convergence Information,1_BDRM_1_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,6.9518035324E-005,2.6629739866E-004,Pass,Pass,0.2964128228,0.5709421520,Fail,Pass
 Warmup Convergence Information,1_BDRM_2_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,5.5975729369E-005,2.1552148548E-004,Pass,Pass,0.5908337412,1.1339790945,Fail,Pass
 Warmup Convergence Information,1_BDRM_2_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,5.2274670728E-005,2.0161291252E-004,Pass,Pass,0.8061776435,1.5485063791,Fail,Pass
 Warmup Convergence Information,1_BDRM_2_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,6.5711615144E-005,2.5197996942E-004,Pass,Pass,0.3335991072,0.6421688253,Fail,Pass
 Warmup Convergence Information,1_BDRM_3_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,5.6959684917E-005,2.1928771161E-004,Pass,Pass,0.5832906273,1.1193494174,Fail,Pass
 Warmup Convergence Information,1_BDRM_3_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,5.1891112627E-005,2.0013594781E-004,Pass,Pass,0.8107022499,1.5572131312,Fail,Pass
 Warmup Convergence Information,1_BDRM_3_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,6.5414093732E-005,2.5085452485E-004,Pass,Pass,0.3361267926,0.6470095659,Fail,Pass
 Warmup Convergence Information,1_BDRM_4_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,4.2982457372E-005,1.6549125625E-004,Pass,Pass,0.4002738514,0.7678182985,Fail,Pass
 Warmup Convergence Information,1_BDRM_4_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,3.9205034302E-005,1.5131237371E-004,Pass,Pass,0.5634968484,1.0825224634,Fail,Pass
 Warmup Convergence Information,1_BDRM_4_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,5.4968790598E-005,2.1099093828E-004,Pass,Pass,0.2584119077,0.4981199338,Fail,Pass
 Warmup Convergence Information,1_BDRM_5_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,4.4387460573E-005,1.7097774138E-004,Pass,Pass,0.4377084580,0.8368360836,Fail,Pass
 Warmup Convergence Information,1_BDRM_5_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,3.9077690900E-005,1.5086262066E-004,Pass,Pass,0.5899793866,1.1333018950,Fail,Pass
 Warmup Convergence Information,1_BDRM_5_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,5.3684565374E-005,2.0606075696E-004,Pass,Pass,0.2596228335,0.5004418680,Fail,Pass
 Warmup Convergence Information,1_BDRM_6_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,5.0072635409E-005,1.9292646403E-004,Pass,Pass,0.6926794141,1.3292326076,Fail,Pass
 Warmup Convergence Information,1_BDRM_6_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,4.2702253146E-005,1.6460478955E-004,Pass,Pass,0.8013778163,1.5393552247,Fail,Pass
 Warmup Convergence Information,1_BDRM_6_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,5.7550550053E-005,2.2062720809E-004,Pass,Pass,0.3347419353,0.6443633034,Fail,Pass
 Warmup Convergence Information,1_BDRM_7_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,5.1714587022E-005,1.9928845400E-004,Pass,Pass,0.4352507751,0.8320043708,Fail,Pass
 Warmup Convergence Information,1_BDRM_7_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,4.7712556106E-005,1.8430669720E-004,Pass,Pass,0.5995159381,1.1515404663,Fail,Pass
 Warmup Convergence Information,1_BDRM_7_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,6.0986063003E-005,2.3417579980E-004,Pass,Pass,0.2622983904,0.5055664758,Fail,Pass
 Warmup Convergence Information,2_BDRM_1_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,9.7489586885E-008,1.4186966054E-007,Pass,Pass,0.1537936399,0.2935418253,Fail,Pass
 Warmup Convergence Information,2_BDRM_1_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,9.3320114747E-008,1.3735786900E-007,Pass,Pass,0.1800456857,0.3477301766,Fail,Pass
 Warmup Convergence Information,2_BDRM_1_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,1.0293706421E-007,1.4931345040E-007,Pass,Pass,0.1185312514,0.2294059468,Fail,Pass
 Warmup Convergence Information,2_BDRM_2_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,9.0934180630E-008,1.3329969976E-007,Pass,Pass,0.1415591270,0.2702849718,Fail,Pass
 Warmup Convergence Information,2_BDRM_2_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,8.5654252395E-008,1.2772705982E-007,Pass,Pass,0.1663677486,0.3214488786,Fail,Pass
 Warmup Convergence Information,2_BDRM_2_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,9.4882569764E-008,1.3881077054E-007,Pass,Pass,0.1086314190,0.2103278639,Fail,Pass
 Warmup Convergence Information,2_BDRM_3_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,8.4171899783E-008,1.2838837230E-007,Pass,Pass,0.2204142129,0.4211394783,Fail,Pass
 Warmup Convergence Information,2_BDRM_3_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,9.0214570777E-008,1.3320033819E-007,Pass,Pass,0.1752991315,0.3386115118,Fail,Pass
 Warmup Convergence Information,2_BDRM_3_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,1.0456577800E-007,1.5101373514E-007,Pass,Pass,0.1086654285,0.2103933869,Fail,Pass
 Warmup Convergence Information,3_BDRM_1_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,7.3705634189E-008,1.0902257411E-007,Pass,Pass,0.1525099677,0.2948067876,Fail,Pass
 Warmup Convergence Information,3_BDRM_1_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,8.6105499027E-008,1.2661020020E-007,Pass,Pass,9.0699577825E-002,0.1757404031,Fail,Pass
 Warmup Convergence Information,3_BDRM_2_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,7.6492476945E-008,1.1289651841E-007,Pass,Pass,0.1276968227,0.2422360032,Fail,Pass
 Warmup Convergence Information,BATHRM_1,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,2.2273282145E-008,4.5012018054E-008,Pass,Pass,7.5690400834E-003,5.8125482513E-003,Pass,Pass
 Warmup Convergence Information,BATHRM_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,2.3777108615E-008,4.8887125555E-008,Pass,Pass,1.0668082839E-002,9.6154307237E-003,Pass,Pass
 Warmup Convergence Information,COFFEE_SHOP,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,0.1040687738,0.3948282944,Pass,Pass,0.1960798149,0.9783674484,Pass,Pass
 Warmup Convergence Information,COMMUNITY_RM,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,7.0235537423E-008,1.2635314168E-007,Pass,Pass,3.1960441794E-002,0.1145513708,Pass,Pass
 Warmup Convergence Information,CORRIDOR 1,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,1.3283383893E-002,1.2138233750E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORRIDOR_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,9.4490728162E-004,4.8081058321E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORRIDOR_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,6.0853875165E-007,1.0420516949E-006,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORRIDOR_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,1.5064413403E-006,2.4623612860E-006,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_1,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,1.2783244033E-002,1.1117866667E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_1_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,1.1726586449E-003,5.7538533400E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_1_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,2.0622708049E-007,3.0019634082E-007,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_1_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,5.8767801355E-007,9.2274485195E-007,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,1.5449647920E-002,1.4691576929E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_2_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,1.4338984180E-003,6.7738289212E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_2_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,3.0090163727E-007,3.5591540386E-007,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATOR_2_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,6.8334564940E-007,1.0780395511E-006,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GARBAGE 1,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,2.6953287232E-003,2.0267478148E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GYM 1,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,8.2144045446E-002,0.1239630774,Pass,Pass,0.1094459530,0.4004626594,Pass,Pass
 Warmup Convergence Information,LOBBY_ENTRY,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,3.2994501660E-003,2.3905492051E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,LT_RETAIL_1,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,6.0194172783E-002,0.2554213938,Pass,Pass,3.0737085157E-002,8.8422247084E-002,Pass,Pass
 Warmup Convergence Information,LT_RETAIL_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,7.2788434577E-002,0.2780824249,Pass,Pass,0.1549454655,0.6882071871,Pass,Pass
 Warmup Convergence Information,LT_RETAIL_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,5.8267945889E-002,0.2530282635,Pass,Pass,2.1845269442E-002,7.5392183072E-002,Pass,Pass
 Warmup Convergence Information,LT_RETAIL_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,7.2905024300E-002,0.2793684279,Pass,Pass,0.1573947590,0.7018742468,Pass,Pass
 Warmup Convergence Information,MAIL_SHIPPING,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,8.4268624363E-003,6.9959056271E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,OFFICE 1,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,3.5524812810E-002,0.1595491897,Pass,Pass,0.3296263045,2.7784166459,Pass,Pass
 Warmup Convergence Information,STAIRWELL_1_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,8.2680163995E-004,5.2472818301E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIRWELL_1_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,3.4757505959E-007,4.6292691808E-007,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIRWELL_1_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,8.1910889786E-007,1.2887574093E-006,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIRWELL_2_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,1.0724685810E-003,6.6765886084E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIRWELL_2_3,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,3.7953807390E-007,6.4618297563E-007,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIRWELL_2_4,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,9.1465828637E-007,1.4869450437E-006,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIR_1,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,1.0899707865E-002,1.0038542829E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,STAIR_2,SizingPeriod: LOS ANGELES INTL ARPT ANN HTG 99.6% CONDNS DB 1,1.2784298464E-002,9.5986698596E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
